<!doctype html>
<html lang="en" data-hero="stacked" data-logo="masthead" data-surface="border" data-tabs="underline" data-emphasis="underline-bar">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex, nofollow, noarchive">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>BESS container reference system</title>
<meta name="description" content="A fictional 20-ft BESS container of 4,992 kWh (nominal, DC) owned and operated by BESS OpCo, with cells, modules and racks from China BatCo Systems. The page shows the container as a connected passport viewer: scene, hierarchy, knowledge gr">
<meta name="generator" content="dppsys 0.1.0">
<link rel="icon" href="data:,">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Archivo:wght@400;500;600;700;800&amp;family=IBM+Plex+Mono:wght@400;500&amp;display=swap" media="print" onload="this.media='all'">
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Archivo:wght@400;500;600;700;800&amp;family=IBM+Plex+Mono:wght@400;500&amp;display=swap"></noscript>
<style id="theme-css">
:root{color-scheme:light;--c-primary:#023852;--c-primary-hover:#022536;--c-on-primary:#FFFFFE;--c-accent:#2BFEBB;--c-accent-tint:#DFFFF2;--c-on-accent:#023852;--c-link:#023852;--c-focus:#2BFEBB;--c-text:#253746;--c-text-strong:#023852;--c-text-muted:#445260;--c-on-primary-text:#EEEEEE;--c-on-primary-muted:#C9C7C2;--c-bg:#F4F2EE;--c-surface:#FFFFFE;--c-line:#C9C7C2;--c-line-strong:#A5A5A5;--c-status-ok-fg:#05683A;--c-status-ok-bg:#E3F4EA;--c-status-warn-fg:#8A4B00;--c-status-warn-bg:#FDEBD0;--c-status-gap-fg:#B62549;--c-status-gap-bg:#FBE3E8;--c-status-neutral-fg:#445260;--c-status-neutral-bg:#EEEEEE;--c-role-signature-fill:#2BFEBB;--c-role-signature-ink:#023852;--c-role-signature-border:transparent;--c-role-signature-tint:#DFFFF2;--bs-role-signature:solid;--c-role-primary-fill:#023852;--c-role-primary-ink:#FFFFFE;--c-role-primary-border:transparent;--c-role-primary-tint:transparent;--bs-role-primary:solid;--c-role-secondary-fill:#E5EAEE;--c-role-secondary-ink:#023852;--c-role-secondary-border:#6F8895;--c-role-secondary-tint:transparent;--bs-role-secondary:solid;--c-role-neutral-fill:#EEEEEE;--c-role-neutral-ink:#023852;--c-role-neutral-border:transparent;--c-role-neutral-tint:transparent;--bs-role-neutral:solid;--c-role-outlined-fill:#FFFFFE;--c-role-outlined-ink:#023852;--c-role-outlined-border:#023852;--c-role-outlined-tint:transparent;--bs-role-outlined:solid;--c-role-dashed-fill:#FFFFFE;--c-role-dashed-ink:#023852;--c-role-dashed-border:#023852;--c-role-dashed-tint:transparent;--bs-role-dashed:dashed;--c-hue-h1-fill:#2a78d6;--c-hue-h1-ink:#023852;--c-hue-h1-tint:#E4EEFB;--c-hue-h2-fill:#eb6834;--c-hue-h2-ink:#023852;--c-hue-h2-tint:#FCEBE3;--c-hue-h3-fill:#1baf7a;--c-hue-h3-ink:#023852;--c-hue-h3-tint:#E1F5EE;--c-hue-h4-fill:#e87ba4;--c-hue-h4-ink:#023852;--c-hue-h4-tint:#FBE7EF;--c-hue-h5-fill:#4a3aa7;--c-hue-h5-ink:#2B1F6B;--c-hue-h5-tint:#E9E6F6;--c-hue-neutral-fill:#6F8895;--c-hue-neutral-ink:#023852;--c-hue-neutral-tint:#EEF1F3;--r-card:12px;--r-control:8px;--r-tag:999px;--r-dot:50%;--shadow-card:none;--bw:1px;--topbar:6px;--focus-ring:2px solid #2BFEBB;--font-sans:"Archivo", Arial, sans-serif, system-ui, -apple-system, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;--font-display:"Archivo", Arial, sans-serif, system-ui, -apple-system, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;--font-mono:"IBM Plex Mono", ui-monospace, Consolas, monospace, ui-monospace, SFMono-Regular, Menlo, Consolas, "Liberation Mono", monospace;--fs-xs:12px;--fs-sm:14px;--fs-md:16px;--fs-lg:20px;--fs-xl:26px;--fs-h1:clamp(32px,4vw,52px);--gutter:clamp(16px,3.5vw,48px);--maxw:1312px;--sec-gap:48px}
[data-role="signature"]{--rf:var(--c-role-signature-fill);--ri:var(--c-role-signature-ink);--rb:var(--c-role-signature-border);--rs:var(--bs-role-signature);--rt:var(--c-role-signature-tint)}
[data-role="primary"]{--rf:var(--c-role-primary-fill);--ri:var(--c-role-primary-ink);--rb:var(--c-role-primary-border);--rs:var(--bs-role-primary);--rt:var(--c-role-primary-tint)}
[data-role="secondary"]{--rf:var(--c-role-secondary-fill);--ri:var(--c-role-secondary-ink);--rb:var(--c-role-secondary-border);--rs:var(--bs-role-secondary);--rt:var(--c-role-secondary-tint)}
[data-role="neutral"]{--rf:var(--c-role-neutral-fill);--ri:var(--c-role-neutral-ink);--rb:var(--c-role-neutral-border);--rs:var(--bs-role-neutral);--rt:var(--c-role-neutral-tint)}
[data-role="outlined"]{--rf:var(--c-role-outlined-fill);--ri:var(--c-role-outlined-ink);--rb:var(--c-role-outlined-border);--rs:var(--bs-role-outlined);--rt:var(--c-role-outlined-tint)}
[data-role="dashed"]{--rf:var(--c-role-dashed-fill);--ri:var(--c-role-dashed-ink);--rb:var(--c-role-dashed-border);--rs:var(--bs-role-dashed);--rt:var(--c-role-dashed-tint)}
[data-hue="h1"]{--hf:var(--c-hue-h1-fill);--hi:var(--c-hue-h1-ink);--ht:var(--c-hue-h1-tint)}
[data-hue="h2"]{--hf:var(--c-hue-h2-fill);--hi:var(--c-hue-h2-ink);--ht:var(--c-hue-h2-tint)}
[data-hue="h3"]{--hf:var(--c-hue-h3-fill);--hi:var(--c-hue-h3-ink);--ht:var(--c-hue-h3-tint)}
[data-hue="h4"]{--hf:var(--c-hue-h4-fill);--hi:var(--c-hue-h4-ink);--ht:var(--c-hue-h4-tint)}
[data-hue="h5"]{--hf:var(--c-hue-h5-fill);--hi:var(--c-hue-h5-ink);--ht:var(--c-hue-h5-tint)}
[data-hue="neutral"]{--hf:var(--c-hue-neutral-fill);--hi:var(--c-hue-neutral-ink);--ht:var(--c-hue-neutral-tint)}
[data-tone="ok"]{--tf:var(--c-status-ok-fg);--tb:var(--c-status-ok-bg)}
[data-tone="warn"]{--tf:var(--c-status-warn-fg);--tb:var(--c-status-warn-bg)}
[data-tone="gap"]{--tf:var(--c-status-gap-fg);--tb:var(--c-status-gap-bg)}
[data-tone="neutral"]{--tf:var(--c-status-neutral-fg);--tb:var(--c-status-neutral-bg)}
</style>
<style id="page-css">
/* Structure CSS. It reads only the variables emitted from theme.json (see build.mjs themeCss):
   --c-*  colours   --c-status-<tone>-fg|bg   --c-role-<role>-fill|ink|border|tint   --c-hue-<hue>-fill|ink|tint
   --r-*  radii     --font-*   --fs-*   --gutter --maxw --sec-gap   --topbar --bw --focus-ring --shadow-card
   and the per-role / per-hue / per-tone helpers --rf --ri --rb --rs --rt, --hf --hi --ht, --tf --tb set by attribute selectors.
   No colour literal appears below. Spacing scale 4/8/12/16/24/32/48/64, type sizes xs/sm/md/lg/xl/h1, breakpoints 640/900/1100. */

:root {
  --sp-1: 4px; --sp-2: 8px; --sp-3: 12px; --sp-4: 16px; --sp-5: 24px; --sp-6: 32px; --sp-7: 48px; --sp-8: 64px;
  --hit: 40px;
  --ease: cubic-bezier(.16, 1, .3, 1);
  --dur: 120ms;
  --on-dark-line: color-mix(in srgb, var(--c-on-primary-muted) 38%, transparent);
}
@media (pointer: coarse), (max-width: 900px) { :root { --hit: 44px; } }

*, *::before, *::after { box-sizing: border-box; }
html { -webkit-text-size-adjust: 100%; text-size-adjust: 100%; scroll-padding-top: var(--sp-4); }
@media (prefers-reduced-motion: no-preference) { html { scroll-behavior: smooth; } }
body {
  margin: 0; background: var(--c-bg); color: var(--c-text);
  font: 400 var(--fs-md)/1.55 var(--font-sans); -webkit-font-smoothing: antialiased; overflow-wrap: break-word;
}
h1, h2, h3, h4, p, ul, ol, dl, dd, figure { margin: 0; }
ul, ol { padding: 0; list-style: none; }
h1, h2, h3, h4 { color: var(--c-text-strong); font-family: var(--font-display); line-height: 1.15; }
h2 { font-size: var(--fs-xl); font-weight: 600; letter-spacing: -.01em; }
h3 { font-size: var(--fs-lg); font-weight: 600; }
h4 { font-size: var(--fs-md); font-weight: 600; }
a { color: var(--c-link); text-decoration-thickness: 1px; text-underline-offset: 3px; }
a:hover { text-decoration-thickness: 2px; }
button { font: inherit; color: inherit; cursor: pointer; }
code, .mono { font-family: var(--font-mono); font-size: inherit; }
img { max-width: 100%; height: auto; }
[hidden] { display: none !important; }
table { border-collapse: collapse; }

/* focus: two-tone so the ring reads on light, tinted and dark surfaces */
:focus { outline: none; }
:focus-visible { outline: var(--focus-ring); outline-offset: 2px; box-shadow: 0 0 0 2px var(--c-primary); border-radius: var(--r-control); }
.tr:focus-visible, .dg-node:focus-visible { border-radius: 0; }
.dg-node:focus-visible { outline: none; box-shadow: none; }
.dg-node:focus-visible .dg-box { stroke: var(--c-primary); stroke-width: 2.5; }
.dg-node:focus-visible .dg-focus { display: block; }
.top :focus-visible, .band :focus-visible, .strip-internal :focus-visible { box-shadow: 0 0 0 2px var(--c-primary); }

.sr-only { position: absolute !important; width: 1px; height: 1px; margin: -1px; padding: 0; overflow: hidden; clip: rect(0 0 0 0); clip-path: inset(50%); white-space: nowrap; border: 0; }
.skip { position: absolute; left: var(--sp-4); top: -80px; z-index: 100; background: var(--c-primary); color: var(--c-on-primary); padding: var(--sp-3) var(--sp-4); border-radius: var(--r-control); }
.skip:focus { top: var(--sp-4); }
.wrap { max-width: var(--maxw); margin-inline: auto; padding-inline: var(--gutter); }
.cap { font: 500 var(--fs-xs)/1.3 var(--font-mono); letter-spacing: .06em; text-transform: uppercase; color: var(--c-text-muted); }
.noscript { padding: var(--sp-4) var(--gutter); }
.empty { padding: var(--sp-5) var(--sp-4); border: var(--bw) dashed var(--c-line-strong); border-radius: var(--r-control); color: var(--c-text-muted); }
.empty p + p { margin-top: var(--sp-2); }
.empty-hint { font-size: var(--fs-sm); }
.empty-line { color: var(--c-text-muted); font-size: var(--fs-sm); }
.linkbtn { background: none; border: 0; padding: var(--sp-1) 0; min-height: var(--hit); color: var(--c-link); text-decoration: underline; text-underline-offset: 3px; font-size: var(--fs-sm); }
.linkbtn:hover { text-decoration-thickness: 2px; }
p .linkbtn { display: inline; min-height: 0; padding: 0; }
.ext { width: 14px; height: 14px; margin-left: 4px; vertical-align: -2px; }

/* icons and marks */
.i { width: 20px; height: 20px; flex: none; fill: none; stroke: currentColor; stroke-width: 1.5; stroke-linecap: round; stroke-linejoin: round; }
.gl { width: 20px; height: 20px; flex: none; --glyph-ink: var(--c-surface); }
.sgw { display: inline-flex; color: var(--tf, var(--c-text-muted)); }
.pill:not([data-tone]), .verdict:not([data-tone]) { --tf: var(--c-status-neutral-fg); --tb: var(--c-status-neutral-bg); }
.sg { width: 18px; height: 18px; }
.hue-tile { display: inline-grid; place-items: center; width: 28px; height: 28px; flex: none; border-radius: 6px; background: var(--ht); color: var(--hi); }
.hue-tile .i { width: 16px; height: 16px; }
.hue-dot { width: 10px; height: 10px; border-radius: var(--r-dot); background: var(--hf); flex: none; }

/* controls */
.btn { display: inline-flex; align-items: center; justify-content: center; gap: var(--sp-2); min-height: 44px; padding: var(--sp-2) var(--sp-4); border-radius: var(--r-control); border: var(--bw) solid transparent; font-weight: 600; font-size: var(--fs-md); text-decoration: none; transition: background var(--dur) var(--ease); }
.btn-primary { background: var(--c-primary); color: var(--c-on-primary); }
.btn-primary:hover { background: var(--c-primary-hover); text-decoration: none; }
.btn-quiet { background: var(--c-surface); border-color: var(--c-line-strong); color: var(--c-text-strong); font-size: var(--fs-sm); padding: var(--sp-2) var(--sp-3); min-height: var(--hit); }
.btn-quiet:hover { background: var(--c-role-secondary-fill); }
.tag { display: inline-flex; align-items: center; gap: var(--sp-1); padding: 2px var(--sp-2); border-radius: var(--r-tag); border: var(--bw) solid var(--c-line-strong); font-size: var(--fs-xs); font-family: var(--font-mono); text-transform: uppercase; letter-spacing: .04em; color: var(--c-text); background: var(--c-surface); line-height: 1.5; }
.tag .i { width: 14px; height: 14px; }
.tag-gap { background: var(--c-status-gap-bg); color: var(--c-status-gap-fg); border-color: transparent; }
.chip { display: inline-flex; align-items: center; gap: var(--sp-2); padding: var(--sp-1) var(--sp-3); border-radius: min(var(--r-tag), 16px); border: var(--bw) solid var(--c-line-strong); background: var(--c-surface); color: var(--c-text); font-size: var(--fs-sm); line-height: 1.4; min-height: 28px; }
.chip .i { width: 16px; height: 16px; }
.chip-btn { cursor: pointer; min-height: var(--hit); }
.chip-btn:hover { background: var(--c-role-secondary-fill); }
.chip-dim { color: var(--c-text-muted); border-style: dashed; }
.pill { display: inline-flex; align-items: center; gap: var(--sp-2); padding: var(--sp-1) var(--sp-3); border-radius: var(--r-tag); background: var(--tb); color: var(--tf); font-weight: 600; font-size: var(--fs-sm); white-space: nowrap; }
.pill .gl { width: 16px; height: 16px; --glyph-ink: var(--tb); }

/* strips */
.strip { font-size: var(--fs-md); }
.strip-in { display: flex; gap: var(--sp-3); align-items: flex-start; padding-block: var(--sp-2); }
.strip .i { margin-top: 2px; }
.strip-disclaimer { background: var(--c-accent-tint); color: var(--c-text-strong); border-bottom: var(--bw) solid var(--c-line); }
.strip-internal { background: var(--c-status-gap-bg); color: var(--c-status-gap-fg); border-bottom: var(--bw) solid var(--c-status-gap-fg); font-weight: 500; }

/* header: masthead + hero */
.masthead { background: var(--c-surface); border-bottom: var(--bw) solid var(--c-line); }
.masthead-in { display: flex; align-items: center; justify-content: space-between; gap: var(--sp-4) var(--sp-5); padding-block: var(--sp-4); flex-wrap: wrap; }
.brand { display: inline-flex; align-items: center; min-height: 44px; border-radius: var(--r-control); }
.logo { display: block; }
.logo-text { font-family: var(--font-display); font-weight: 700; font-size: var(--fs-lg); color: var(--c-text-strong); }
.prepared { font: 500 var(--fs-xs)/1.5 var(--font-mono); letter-spacing: .04em; text-transform: uppercase; color: var(--c-text-muted); max-width: 62ch; }
.hero { background: var(--c-primary); color: var(--c-on-primary-text); position: relative; isolation: isolate; }
.hero::before { content: ""; position: absolute; inset: 0; z-index: -1; opacity: .07; background-image: linear-gradient(var(--c-on-primary) 1px, transparent 1px), linear-gradient(90deg, var(--c-on-primary) 1px, transparent 1px); background-size: 32px 32px; }
.hero-in { padding-block: var(--sp-7); display: grid; gap: var(--sp-6); }
.eyebrow { font: 500 var(--fs-xs)/1.4 var(--font-mono); letter-spacing: .08em; text-transform: uppercase; color: var(--c-on-primary-muted); margin-bottom: var(--sp-3); }
.hero h1 { color: var(--c-on-primary); font-size: var(--fs-h1); font-weight: 700; letter-spacing: -.02em; line-height: 1.08; max-width: 22ch; text-wrap: balance; }
.hero .hl { text-decoration: underline; text-decoration-color: var(--c-accent); text-decoration-thickness: .1em; text-underline-offset: .14em; text-decoration-skip-ink: none; }
[data-emphasis="em-color"] .hero .hl { text-decoration: none; color: var(--c-accent); }
.lede { margin-top: var(--sp-4); font-size: var(--fs-lg); line-height: 1.5; color: var(--c-on-primary-text); max-width: 64ch; }
.facts { display: grid; grid-template-columns: repeat(4, minmax(0, 1fr)); gap: var(--sp-3); }
.fact { border: var(--bw) solid var(--on-dark-line); border-radius: var(--r-card); padding: var(--sp-4); display: flex; flex-direction: column; gap: var(--sp-2); min-width: 0; }
.fact-v { font: 600 var(--fs-xl)/1.1 var(--font-sans); color: var(--c-on-primary); letter-spacing: -.01em; overflow-wrap: anywhere; }
.fact-long .fact-v { font-size: var(--fs-lg); }
.fact-l { font-size: var(--fs-sm); color: var(--c-on-primary-muted); line-height: 1.4; }
.fact-s { font-size: var(--fs-xs); color: var(--c-on-primary-muted); line-height: 1.4; display: -webkit-box; -webkit-line-clamp: 3; -webkit-box-orient: vertical; overflow: hidden; }
.hero-status { grid-column: 1 / -1; margin: 0; max-width: 100ch; font-size: var(--fs-md); line-height: 1.5; color: var(--c-on-primary-text); border-left: 3px solid var(--c-accent); padding-left: var(--sp-3); }
[data-hero="split"] .hero-in { grid-template-columns: minmax(0, 1.4fr) minmax(0, 1fr); align-items: end; }
[data-hero="split"] .facts { grid-template-columns: repeat(2, minmax(0, 1fr)); }
[data-logo="inline"] .top { background: var(--c-primary); }
[data-logo="inline"] .masthead { background: transparent; border-bottom-color: var(--on-dark-line); position: relative; z-index: 1; }
[data-logo="inline"] .prepared { color: var(--c-on-primary-muted); }
[data-logo="inline"] .logo-text { color: var(--c-on-primary); }

/* controls: lens and legend */
.controls { background: var(--c-surface); border-bottom: var(--bw) solid var(--c-line); padding-block: var(--sp-5); }
.controls > .wrap { display: grid; gap: var(--sp-5); }
.lens { display: grid; gap: var(--sp-2); }
.lens-btns { display: flex; flex-wrap: wrap; gap: var(--sp-2); }
.lensbtn { min-height: var(--hit); padding: var(--sp-1) var(--sp-4); border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-control); background: var(--c-surface); color: var(--c-text-strong); font-weight: 500; font-size: var(--fs-sm); transition: background var(--dur) var(--ease); }
.lensbtn:hover { background: var(--c-role-secondary-fill); }
.lensbtn[aria-pressed="true"] { background: var(--c-primary); border-color: var(--c-primary); color: var(--c-on-primary); font-weight: 600; }
.lens-q { color: var(--c-text); max-width: 72ch; }
.legend { display: grid; grid-template-columns: minmax(0, 1.5fr) minmax(0, 1fr); gap: var(--sp-5) var(--sp-6); align-items: start; border-top: var(--bw) solid var(--c-line); padding-top: var(--sp-5); }
.legend-types { display: grid; gap: var(--sp-2); }
.tchips, .tbtns { display: flex; flex-wrap: wrap; gap: var(--sp-2); }
.tchip, .tbtn, .tbadge {
  display: inline-flex; align-items: center; gap: var(--sp-2); border-radius: var(--r-tag);
  background: var(--rf, var(--c-role-neutral-fill)); color: var(--ri, var(--c-role-neutral-ink));
  border: var(--bw) var(--rs, solid) var(--rb, transparent);
}
.tchip, .tbtn { min-height: var(--hit); padding: var(--sp-1) var(--sp-3); font-size: var(--fs-sm); font-weight: 600; transition: box-shadow var(--dur) var(--ease); }
.tchip:not([data-role]), .tbtn:not([data-role]) { --rf: var(--c-surface); --ri: var(--c-text-strong); --rb: var(--c-line-strong); --rs: solid; }
.tchip .i, .tbtn .i, .tbadge .i { width: 16px; height: 16px; }
.tc-code { font-family: var(--font-mono); font-size: var(--fs-xs); letter-spacing: .04em; }
.tc-n, .tbtn-n { font-family: var(--font-mono); font-size: var(--fs-xs); font-weight: 500; padding-left: var(--sp-2); border-left: 1px solid currentColor; opacity: .85; }
.tchip[aria-pressed="true"], .tbtn[aria-pressed="true"] { box-shadow: 0 0 0 2px var(--c-surface), 0 0 0 4px var(--c-primary); }
.tchip[aria-pressed="true"]:focus-visible, .tbtn[aria-pressed="true"]:focus-visible { box-shadow: 0 0 0 2px var(--c-primary); }
.tbtn.is-zero { opacity: .6; }
.legend-hint { font-size: var(--fs-md); color: var(--c-text-muted); }
.legend-keys > summary { display: none; list-style: none; cursor: pointer; align-items: center; justify-content: space-between; min-height: 44px; font: 500 var(--fs-xs) var(--font-mono); letter-spacing: .06em; text-transform: uppercase; color: var(--c-text-muted); }
.legend-keys > summary::-webkit-details-marker { display: none; }
.legend-keys[open] > summary .chev { transform: rotate(180deg); }
.keys-in { display: grid; grid-template-columns: repeat(2, minmax(0, 1fr)); gap: var(--sp-4); }
.keygroup { display: grid; gap: var(--sp-2); align-content: start; }
.keys { display: grid; gap: var(--sp-2); }
.key { display: flex; align-items: center; gap: var(--sp-2); font-size: var(--fs-sm); }

/* sections and cards */
.sec { padding-top: var(--sec-gap); }
.sec-h { margin-bottom: var(--sp-5); display: grid; gap: var(--sp-2); }
.sec-lede { color: var(--c-text); max-width: 72ch; }
.sec + .sec { padding-top: var(--sec-gap); }
.card { position: relative; background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-card); box-shadow: var(--shadow-card); overflow: hidden; min-width: 0; }
.bar { height: var(--topbar); background: var(--c-primary); }
.dash .bar { background: var(--c-accent); }
.detail .bar { background: var(--hf, var(--c-primary)); }

/* system configuration */
.cfg-body { padding: var(--sp-5); display: flex; flex-direction: column; gap: var(--sp-5); }
.zone-l .cfg { display: flex; flex-direction: column; }
.zone-l .cfg-body { flex: 1 1 auto; }
.cfg-fig { display: flex; justify-content: center; overflow-x: auto; }
.cfg-fig > .dg { flex: 1 1 auto; }
.dg { display: block; width: 100%; height: auto; overflow: visible; }
.dg-node { cursor: pointer; outline: none; }
.dg-box { fill: var(--c-surface); stroke: var(--c-line-strong); stroke-width: 1; transition: stroke var(--dur) var(--ease), fill var(--dur) var(--ease); }
.dg-cont .dg-box { fill: var(--ht); stroke: var(--c-line-strong); }
.dg-bar { fill: var(--hf); }
.dg-tile { fill: var(--ht); }
.dg-cont .dg-tile { fill: var(--c-surface); }
.dg-ico { fill: none; stroke: var(--hi); stroke-width: 2; stroke-linecap: round; stroke-linejoin: round; }
.dg-title, .dg-title-c, .dg-qty, .dg-sub, .dg-chip-t, .dg-edge-feedback { stroke-dasharray: 6 4; }
.dg-edge-l { font-family: var(--font-sans); }
.dg-title { font-size: 14px; font-weight: 600; fill: var(--c-text-strong); }
.dg-title-c { font-size: 16px; }
.dg-sub { font-size: 12px; fill: var(--c-text-muted); }
.dg-qty { font: 500 12px var(--font-mono); fill: var(--c-text-strong); }
.dg-chip { fill: var(--c-surface); stroke: var(--c-line-strong); stroke-dasharray: 3 3; }
.dg-chip-t { font: 12px var(--font-mono); fill: var(--c-text); }
.dg-node:hover .dg-box { stroke: var(--c-primary); }
.dg-node.is-sel .dg-box { stroke: var(--c-primary); stroke-width: 2.5; }
.dg-node.is-sel:not(.dg-cont) .dg-box { fill: var(--c-accent-tint); }
.dg-focus { display: none; fill: none; stroke: var(--c-focus); stroke-width: 3; pointer-events: none; }
.dg-edge { stroke: var(--c-text-muted); stroke-width: 1.5; }
.dg-edge-l { font-size: 13px; fill: var(--c-text); paint-order: stroke; stroke: var(--c-surface); stroke-width: 4px; }
.dg-arrowhead { fill: var(--c-text-muted); }
.cfg-fig-wide { justify-content: flex-start; }
.dg-art { position: relative; width: 100%; max-width: 900px; }
.dg-art-svg { display: block; width: 100%; height: auto; }
.dg-hot { position: absolute; min-width: 44px; min-height: 44px; border: 2px solid var(--hf); background: color-mix(in srgb, var(--ht) 60%, transparent); border-radius: var(--r-control); }
.dg-hot.is-sel { border-color: var(--c-primary); background: var(--c-accent-tint); }
.dg-hot-l { position: absolute; left: 50%; top: 100%; transform: translateX(-50%); font-size: var(--fs-xs); white-space: nowrap; background: var(--c-surface); padding: 0 var(--sp-1); }
.cfg-list { display: none; }
.dgl { display: grid; gap: var(--sp-2); }
.dgl .dgl { margin: var(--sp-2) 0 0 var(--sp-3); padding-left: var(--sp-3); border-left: 1px solid var(--c-line); }
.dgl-row { display: grid; grid-template-columns: minmax(0, 1fr) auto; gap: var(--sp-2); }
.dgl-btn { display: grid; grid-template-columns: 28px minmax(0, 1fr); gap: var(--sp-3); align-items: center; width: 100%; min-height: 48px; padding: var(--sp-2) var(--sp-3); background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); text-align: left; }
.dgl-btn.is-sel { border-color: var(--c-primary); background: var(--c-accent-tint); }
.dgl-t { display: grid; gap: 2px; min-width: 0; }
.dgl-title { font-weight: 600; color: var(--c-text-strong); line-height: 1.3; }
.dgl-q { font: 500 var(--fs-xs) var(--font-mono); color: var(--c-text-muted); }
.dgl-sub { font-size: var(--fs-sm); color: var(--c-text-muted); line-height: 1.35; }
.dgl-sum { margin: var(--sp-2) 0 0 var(--sp-1); font-size: var(--fs-sm); color: var(--c-text-muted); }
.dgl-tg { display: grid; place-items: center; width: 48px; min-height: 48px; background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); color: var(--c-text-muted); }
.dgl-tg .i { transition: transform var(--dur) var(--ease); }
.dgl-tg[aria-expanded="true"] .i { transform: rotate(180deg); }
.dgl-more { margin-top: var(--sp-2); }
.cfg-key { margin-top: auto; display: grid; gap: var(--sp-3); border-top: var(--bw) solid var(--c-line); padding-top: var(--sp-4); }
.cats { display: flex; flex-wrap: wrap; gap: var(--sp-2) var(--sp-4); }
.cat { display: inline-flex; align-items: center; gap: var(--sp-2); font-size: var(--fs-sm); }
.cat-c { font: 500 var(--fs-xs) var(--font-mono); padding: 0 var(--sp-2); border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-tag); }
.cfg-note { font-size: var(--fs-md); color: var(--c-text-muted); max-width: 80ch; }

/* configuration zone: configuration 7fr, system dashboard 3fr; one column (configuration first) at 1024 px and below */
.zone-grid { display: grid; grid-template-columns: minmax(0, 7fr) minmax(0, 3fr); grid-template-rows: auto 1fr; gap: 0 var(--sp-5); align-items: stretch; }
.zone-l, .zone-r { grid-row: 1 / span 2; display: grid; grid-template-rows: subgrid; min-width: 0; }
.zone-solo .zone-grid { grid-template-columns: minmax(0, 1fr); }
.zone-r[hidden] { display: none; }
.zone-r .sec-lede { font-size: var(--fs-md); }
.zone-l > .cfg, .zone-r > .sd { align-self: stretch; }
.controls { margin-top: var(--sec-gap); border-top: var(--bw) solid var(--c-line); }
@media (max-width: 1024px) {
  .zone-grid { grid-template-columns: minmax(0, 1fr); grid-template-rows: none; row-gap: var(--sp-6); }
  .zone-l, .zone-r { grid-row: auto; display: block; }
}

/* system dashboard: compact KPI tiles, small bars and a row per component type */
.sd-body { padding: var(--sp-4); display: grid; gap: var(--sp-4); min-width: 0; align-content: start; }
.sd-tabs { display: flex; flex-wrap: wrap; gap: var(--sp-1); overflow-x: auto; overscroll-behavior-x: contain; padding: 3px; border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-control); background: var(--c-surface); scrollbar-width: thin; }
.sd-tab { flex: 1 1 auto; min-height: var(--hit); padding: var(--sp-1) var(--sp-3); border: 0; border-radius: calc(var(--r-control) - 3px); background: transparent; color: var(--c-text-strong); font-size: var(--fs-sm); font-weight: 500; white-space: nowrap; }
.sd-tab:hover { background: var(--c-role-secondary-fill); }
.sd-tab[aria-selected="true"] { background: var(--c-primary); color: var(--c-on-primary); font-weight: 600; }
.sd-panel { display: grid; gap: var(--sp-3); min-width: 0; }
.sd-h { font-size: var(--fs-lg); }
.sd-sub { margin-top: calc(var(--sp-2) * -1); font: 500 var(--fs-xs)/1.4 var(--font-mono); letter-spacing: .04em; text-transform: uppercase; color: var(--c-text-muted); overflow-wrap: anywhere; }
.sd-kpis { display: grid; grid-template-columns: repeat(2, minmax(0, 1fr)); gap: var(--sp-2); }
.sd-k { display: grid; gap: 2px; align-content: start; padding: var(--sp-2) var(--sp-3); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); background: var(--tb, var(--c-surface)); color: var(--tf, var(--c-text)); min-width: 0; }
.sd-k[data-tone] { border-color: transparent; }
.sd-k-wide { grid-column: 1 / -1; }
.sd-kl { font-size: var(--fs-xs); line-height: 1.3; }
.sd-kv { font: 600 var(--fs-xl)/1.1 var(--font-sans); letter-spacing: -.01em; overflow-wrap: anywhere; color: var(--tf, var(--c-text-strong)); }
.sd-kv-s { font-size: var(--fs-md); line-height: 1.25; }
.sd-k-big { grid-column: 1 / -1; padding: var(--sp-3); }
.sd-k-big .sd-kv { font-size: var(--fs-h1, 32px); }
.sd-ks { font-size: var(--fs-xs); line-height: 1.35; overflow-wrap: anywhere; }
.sd-cap { margin-top: var(--sp-1); }
.sd-rows { display: grid; gap: 2px; }
.sd-row { display: grid; grid-template-columns: 28px minmax(0, 1fr) 56px 40px; gap: var(--sp-2); align-items: center; width: 100%; min-height: 44px; padding: var(--sp-1) var(--sp-2); border: var(--bw) solid transparent; border-radius: var(--r-control); background: var(--c-surface); color: var(--c-text); text-align: left; cursor: pointer; }
.sd-row:hover { background: var(--c-role-secondary-fill); }
.sd-row[aria-pressed="true"] { border-color: var(--c-primary); background: var(--c-accent-tint); }
.sd-rn { display: grid; min-width: 0; }
.sd-rt { font-size: var(--fs-sm); font-weight: 600; color: var(--c-text-strong); line-height: 1.25; overflow-wrap: anywhere; }
.sd-rq { font: 500 var(--fs-xs)/1.3 var(--font-mono); color: var(--c-text-muted); }
.sd-bar { display: flex; gap: 1px; height: 8px; border-radius: 4px; overflow: hidden; background: var(--c-line); }
.sd-seg { min-width: 0; }
.sd-seg-met, .sd-seg-verified { background: var(--c-status-ok-fg); }
.sd-seg-partial, .sd-seg-to-confirm { background: var(--c-status-warn-fg); }
.sd-seg-gap { background: var(--c-status-gap-fg); }
.sd-seg-specimen { background: var(--c-text-muted); }
.sd-seg-planned { background: repeating-linear-gradient(135deg, var(--c-text-muted) 0 2px, var(--c-surface) 2px 4px); }
.sd-pct { font: 600 var(--fs-xs) var(--font-mono); color: var(--c-text-strong); text-align: right; }
.sd-legend { display: flex; flex-wrap: wrap; gap: var(--sp-1) var(--sp-3); font-size: var(--fs-xs); color: var(--c-text); }
.sd-legend li { display: inline-flex; align-items: center; gap: var(--sp-1); }
.sd-sw { width: 12px; height: 8px; border-radius: 2px; display: inline-block; }
.sd-foot { display: grid; gap: var(--sp-2); border-top: var(--bw) solid var(--c-line); padding-top: var(--sp-3); }
.sd-note { font-size: var(--fs-sm); color: var(--c-text); }
.sd-note .linkbtn { min-height: 0; padding: 0; margin-right: var(--sp-2); }
.sd-meta { font-size: var(--fs-xs); color: var(--c-text-muted); }
.sd-foot > .linkbtn { justify-self: start; }
/* the type highlighted from the system dashboard, marked in the drawing and in the phone list */
.dg-node.is-typehl .dg-box { stroke: var(--c-primary); stroke-width: 3.5; }
.dg-node.is-typehl:not(.dg-cont) .dg-box { fill: color-mix(in srgb, var(--c-accent) 55%, var(--c-surface)); }
.dgl-btn.is-typehl, .dg-hot.is-typehl { border-color: var(--c-primary); background: color-mix(in srgb, var(--c-accent) 55%, var(--c-surface)); box-shadow: inset 4px 0 0 var(--c-primary); }
@media (max-width: 640px) { .sd-tabs { flex-wrap: nowrap; } .sd-tab { flex: 0 0 auto; } .sd-kpis { grid-template-columns: repeat(2, minmax(0, 1fr)); } .sd-body { padding: var(--sp-3); } .sd-row { grid-template-columns: 28px minmax(0, 1fr) 72px 44px; } }
@media (forced-colors: active) { .sd-tab[aria-selected="true"], .sd-row[aria-pressed="true"] { outline: 2px solid Highlight; } }

/* dashboards */
.dash-list { display: grid; gap: var(--sp-5); }
.dash-h { padding: var(--sp-5) var(--sp-5) 0; display: flex; justify-content: space-between; gap: var(--sp-2) var(--sp-5); flex-wrap: wrap; align-items: flex-start; }
.dash-hm { display: grid; gap: var(--sp-2); min-width: 0; max-width: 72ch; }
.dash-scope { color: var(--c-text); }
.dash-meta { font: 500 var(--fs-xs)/1.5 var(--font-mono); text-transform: uppercase; letter-spacing: .04em; color: var(--c-text-muted); }
.dash-meta a { text-transform: none; letter-spacing: 0; font-family: var(--font-sans); font-size: var(--fs-sm); }
.dash-body { padding: var(--sp-5); display: grid; gap: var(--sp-5); min-width: 0; }
.dash-top { display: grid; grid-template-columns: minmax(0, 1fr) minmax(0, 1.25fr); gap: var(--sp-5) var(--sp-6); align-items: start; }
.dash-foot { padding: var(--sp-4) var(--sp-5) var(--sp-5); border-top: var(--bw) solid var(--c-line); display: grid; gap: var(--sp-2); color: var(--c-text-muted); font-size: var(--fs-md); }
.dash-foot p { max-width: 90ch; }
.sum { display: grid; gap: var(--sp-3); }
.sum-lead { color: var(--c-text); }
.sumbar { display: flex; gap: 2px; height: 12px; border-radius: 6px; overflow: hidden; background: var(--c-line); }
.sumseg { min-width: 6px; }
.sumseg-met { background: var(--c-status-ok-fg); }
.sumseg-partial { background: var(--c-status-warn-fg); }
.sumseg-gap { background: var(--c-status-gap-fg); }
.sumlist { display: flex; flex-wrap: wrap; gap: var(--sp-2) var(--sp-5); }
.sumlist li { display: inline-flex; align-items: center; gap: var(--sp-2); color: var(--c-text); }
.sumlist .gl { color: var(--tf); width: 18px; height: 18px; }
.sumlist strong { font-size: var(--fs-lg); color: var(--c-text-strong); font-weight: 600; }
.sum-pct { color: var(--c-text-muted); font-size: var(--fs-sm); font-family: var(--font-mono); }

/* timeline: positions come from the dates, to scale; layoutTl() places labels above and below the track */
.tl { position: relative; min-width: 0; }
.tl-stage { position: relative; height: 200px; }
.tl-ol { display: none; }
.tl.is-list .tl-stage { display: none; }
.tl.is-list .tl-ol { display: grid; grid-template-columns: repeat(auto-fill, minmax(240px, 1fr)); gap: var(--sp-3) var(--sp-5); }
.tl-ol { list-style: none; padding: 0; margin: 0; }
.tl-ol-item { display: grid; gap: 2px; border-left: 3px solid var(--c-primary); padding-left: var(--sp-3); align-content: start; }
.tl-ol-item:not(.is-past) { border-left-style: dashed; border-left-color: var(--c-line-strong); }
.tl-ol-asof { border-left: 3px solid var(--c-accent); padding-left: var(--sp-3); align-self: start; }
.tl-ol .tl-astag { position: static; display: inline-block; }
.tl-track { position: absolute; left: 0; right: 0; height: 4px; background: var(--c-line); border-radius: 2px; }
.tl-done { position: absolute; left: 0; top: 0; bottom: 0; background: var(--c-primary); border-radius: 2px; }
.tl-dot { position: absolute; width: 14px; height: 14px; margin: -7px 0 0 -7px; border-radius: var(--r-dot); background: var(--c-surface); border: 2px solid var(--c-primary); z-index: 3; }
.tl-dot.is-past { background: var(--c-primary); }
.tl-conn { position: absolute; width: 1px; background: var(--c-line-strong); z-index: 1; }
.tl-item { position: absolute; z-index: 2; display: grid; gap: 2px; justify-items: center; text-align: center; align-content: start; }
.tl-item[data-side="above"] { align-content: end; }
.tl-item > * { background: var(--c-surface); padding: 0 var(--sp-1); }
.tl-date { font: 600 var(--fs-sm) var(--font-sans); color: var(--c-text-strong); }
.tl-label { font-size: var(--fs-sm); line-height: 1.3; color: var(--c-text); }
.tl-ref { font: 500 var(--fs-xs)/1.3 var(--font-mono); color: var(--c-text-muted); }
.tl-asline { position: absolute; top: 0; width: 0; border-left: 2px solid var(--c-accent); z-index: 2; margin-left: -1px; }
.tl-diamond { position: absolute; width: 14px; height: 14px; margin: -7px 0 0 -7px; background: var(--c-accent); border: 2px solid var(--c-primary); transform: rotate(45deg); z-index: 4; }
.tl-astag { position: absolute; top: 0; z-index: 5; font: 600 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .04em; color: var(--c-text-strong); background: var(--c-accent-tint); border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-tag); padding: 2px var(--sp-3); white-space: nowrap; }

.dash-tools { display: flex; justify-content: space-between; align-items: center; gap: var(--sp-3); flex-wrap: wrap; border-top: var(--bw) solid var(--c-line); padding-top: var(--sp-4); }
.dash-count { font-size: var(--fs-sm); color: var(--c-text-muted); }
.switch { display: inline-flex; align-items: center; gap: var(--sp-3); min-height: var(--hit); cursor: pointer; }
.switch input { width: 20px; height: 20px; accent-color: var(--c-primary); margin: 0; }
.switch-t { font-size: var(--fs-sm); color: var(--c-text-strong); font-weight: 500; }

/* matrix (obligations, standards) */
.mx-wrap { overflow-x: auto; }
.mx { width: 100%; }
.mx th, .mx td { padding: var(--sp-2) var(--sp-2); text-align: left; vertical-align: middle; border-bottom: var(--bw) solid var(--c-line); }
.mx thead th { font: 500 var(--fs-xs)/1.3 var(--font-mono); text-transform: uppercase; letter-spacing: .04em; color: var(--c-text-muted); border-bottom: var(--bw) solid var(--c-line-strong); vertical-align: bottom; }
.mx-t { width: 40%; min-width: 220px; }
.mx-lv { text-align: center !important; }
.mx-lv .lv-id { display: block; color: var(--c-text-strong); font-weight: 600; }
.mx-lv .lv-n { display: block; text-transform: none; letter-spacing: 0; font-family: var(--font-sans); font-size: var(--fs-xs); font-weight: 400; margin-top: 2px; }
.mx-c { text-align: center !important; width: 9%; }
.mx-o { width: 18%; }
.mx-g th { background: var(--c-bg); font: 600 var(--fs-sm) var(--font-sans); text-transform: none; letter-spacing: 0; color: var(--c-text-strong); padding: var(--sp-2) var(--sp-3); }
.mx-g th { padding: 0; }
.grpbtn { display: flex; align-items: center; gap: var(--sp-3); width: 100%; min-height: 44px; padding: var(--sp-2) var(--sp-3); background: none; border: 0; color: inherit; font: inherit; text-align: left; cursor: pointer; flex-wrap: wrap; }
.grpbtn .chev { width: 18px; height: 18px; flex: none; transition: transform var(--dur) var(--ease); }
.grpbtn[aria-expanded="false"] .chev { transform: rotate(-90deg); }
.grpbtn:hover .grp-t { text-decoration: underline; }
.grp-t { font: 600 var(--fs-sm) var(--font-sans); color: var(--c-text-strong); }
.grp-n { font: 500 var(--fs-xs) var(--font-mono); color: var(--c-text-muted); }
.mx-gn td { padding: var(--sp-3); font-size: var(--fs-sm); color: var(--c-text-muted); }
.showall { min-height: 44px; }
.mx-more td { padding: var(--sp-2) var(--sp-3); }
.showall .i { width: 18px; height: 18px; }
.mx-r:hover td, .mx-r:hover th { background: color-mix(in srgb, var(--c-role-secondary-fill) 45%, transparent); }
.rowbtn { display: grid; gap: 2px; text-align: left; background: none; border: 0; padding: var(--sp-1) var(--sp-2); margin: calc(var(--sp-1) * -1) calc(var(--sp-2) * -1); border-radius: var(--r-control); min-height: var(--hit); width: calc(100% + var(--sp-4)); align-content: center; }
.rowplain { display: grid; gap: 2px; }
.ob-title { font-weight: 600; color: var(--c-text-strong); }
.ob-ref { font-size: var(--fs-sm); color: var(--c-text-muted); }
.ob-none { font-size: var(--fs-sm); color: var(--c-text-muted); }
.ed { color: var(--c-text-muted); font-weight: 400; }
.cellbtn { display: inline-grid; place-items: center; min-width: var(--hit); min-height: var(--hit); padding: var(--sp-1); background: none; border: 0; border-radius: var(--r-control); color: var(--tf); }
.cellbtn:hover { background: var(--tb); }
.cellbtn .gl, .cellna .gl, .cellnb .gl { width: 22px; height: 22px; color: var(--tf); }
.cellna, .cellnb { display: inline-grid; place-items: center; min-width: var(--hit); min-height: var(--hit); }
.cellna .gl { opacity: .55; width: 18px; height: 18px; }
.cell-t { display: none; }
.mx-cnt { display: block; margin-top: var(--sp-1); font: 500 var(--fs-xs) var(--font-mono); color: var(--c-text-muted); }
.mx-key { display: flex; flex-wrap: wrap; gap: var(--sp-2) var(--sp-5); font-size: var(--fs-sm); color: var(--c-text); }
.mx-key li { display: inline-flex; align-items: center; gap: var(--sp-2); }
.mx-key .gl { width: 18px; height: 18px; color: var(--tf); }
.mx-cert { width: 24%; }
.cchips { display: flex; flex-wrap: wrap; gap: var(--sp-2); }
.cchip { display: inline-flex; align-items: center; gap: var(--sp-2); min-height: var(--hit); padding: var(--sp-1) var(--sp-3); background: var(--c-surface); border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-control); font-size: var(--fs-sm); text-align: left; }
.cchip:hover { background: var(--c-role-secondary-fill); }
.is-hl, .is-hl td, .is-hl th { background: var(--c-accent-tint) !important; }
tr.is-hl { outline: 2px solid var(--c-primary); outline-offset: -2px; }

/* tabs and profile assessment */
.tabs { display: flex; flex-wrap: wrap; gap: var(--sp-1) var(--sp-4); border-bottom: var(--bw) solid var(--c-line-strong); }
.tab { display: inline-flex; align-items: center; gap: var(--sp-2); min-height: var(--hit); padding: var(--sp-2) var(--sp-1); background: none; border: 0; border-bottom: 3px solid transparent; margin-bottom: -1px; color: var(--c-text); font-weight: 500; border-radius: 0; text-align: left; }
.tab[aria-selected="true"] { border-bottom-color: var(--c-primary); color: var(--c-text-strong); font-weight: 600; }
.tab:hover { color: var(--c-text-strong); }
.tab-g .gl { width: 16px; height: 16px; color: var(--tf); }
[data-tabs="pill"] .tabs { border-bottom: 0; gap: var(--sp-2); }
[data-tabs="pill"] .tab { border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-tag); padding: var(--sp-1) var(--sp-4); margin: 0; }
[data-tabs="pill"] .tab[aria-selected="true"] { background: var(--c-primary); color: var(--c-on-primary); }
.tabpanel { display: grid; gap: var(--sp-5); min-width: 0; }
.verdict { display: grid; grid-template-columns: auto 1fr; gap: var(--sp-4); align-items: center; padding: var(--sp-4) var(--sp-5); background: var(--tb); border-radius: var(--r-card); color: var(--tf); }
.v-g .gl { width: 40px; height: 40px; color: var(--tf); --glyph-ink: var(--tb); }
.v-cap { font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .06em; }
.v-head { font: 600 var(--fs-xl)/1.2 var(--font-display); letter-spacing: -.01em; margin-top: var(--sp-1); }
.v-sub { margin-top: var(--sp-1); font-size: var(--fs-md); }
.facts-s { display: grid; grid-template-columns: repeat(5, minmax(0, 1fr)); gap: var(--sp-3); }
.fs-t { border: var(--bw) solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-3) var(--sp-4); display: grid; gap: var(--sp-1); }
.fs-t dt { font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .04em; color: var(--c-text-muted); }
.fs-t dd { font: 600 var(--fs-lg) var(--font-sans); color: var(--c-text-strong); }
.pf-wrap { overflow-x: auto; }
.pf { width: 100%; }
.pf th, .pf td { padding: var(--sp-3) var(--sp-3); text-align: left; vertical-align: top; border-bottom: var(--bw) solid var(--c-line); }
.pf thead th { font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .04em; color: var(--c-text-muted); border-bottom: var(--bw) solid var(--c-line-strong); }
.pf-f { width: 27%; }
.pf-f > span { display: block; }
.pf-t { font-weight: 600; color: var(--c-text-strong); }
.pf-w { font-size: var(--fs-sm); color: var(--c-text-muted); }
.pf-q { width: 17%; }
.pf-p { width: 32%; }
.provs { display: grid; gap: var(--sp-2); }
.prov { display: grid; grid-template-columns: 20px minmax(0, 1fr); gap: 0 var(--sp-2); font-size: var(--fs-sm); }
.prov-s { grid-row: 1 / span 3; padding-top: 1px; }
.prov-s .gl { width: 18px; height: 18px; color: var(--tf); }
.prov-n { color: var(--c-text-muted); }
.prov-v { color: var(--c-text-strong); font-weight: 500; }
.prov-none, .prov-more { font-size: var(--fs-sm); color: var(--c-text-muted); }
.pf-e { text-align: right !important; }

/* hierarchy: tree + detail */
.hier { display: grid; grid-template-columns: minmax(280px, 360px) minmax(0, 1fr); gap: var(--sp-5); align-items: start; }
.tree-card { position: sticky; top: var(--sp-4); max-height: calc(100vh - 2 * var(--sp-4)); display: flex; flex-direction: column; }
.tree-head { display: flex; justify-content: space-between; align-items: center; gap: var(--sp-2); padding: var(--sp-3) var(--sp-4) var(--sp-2); flex-wrap: wrap; }
.tree-toggle { display: inline-flex; align-items: center; gap: var(--sp-2); background: none; border: 0; padding: 0; min-height: var(--hit); font: 600 var(--fs-md) var(--font-display); color: var(--c-text-strong); cursor: default; }
.tree-toggle .chev { display: none; transition: transform var(--dur) var(--ease); }
.tree-tools { display: flex; gap: var(--sp-3); }
.tree { overflow: auto; padding: 0 var(--sp-2) var(--sp-3); flex: 1; overscroll-behavior: contain; }
.tg { margin-left: 14px; border-left: 1px solid var(--c-line); }
.tr { display: grid; grid-template-columns: 30px 28px minmax(0, 1fr) auto; align-items: center; gap: var(--sp-2); min-height: 48px; padding: var(--sp-1) var(--sp-2) var(--sp-1) 0; border-radius: var(--r-control); cursor: pointer; }
.tr:hover { background: var(--c-role-secondary-fill); }
.tr.is-sel { background: var(--c-accent-tint); box-shadow: inset 0 0 0 2px var(--c-primary); }
.tr:focus-visible { outline-offset: -2px; box-shadow: inset 0 0 0 2px var(--c-primary); }
.tw { display: grid; place-items: center; height: 100%; min-height: 44px; color: var(--c-text-muted); }
.tw .i { width: 18px; height: 18px; transition: transform var(--dur) var(--ease); }
.tr[aria-expanded="true"] > .tw .i { transform: rotate(90deg); }
.tr-t { display: grid; gap: 2px; min-width: 0; }
.tr-title { font-weight: 500; color: var(--c-text-strong); line-height: 1.3; overflow-wrap: anywhere; }
.tr.is-sel .tr-title { font-weight: 600; }
.lvl { font: 500 var(--fs-xs) var(--font-mono); border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-tag); padding: 0 var(--sp-2); color: var(--c-text); background: var(--c-surface); }
.tdots { display: flex; flex-wrap: wrap; gap: 0 var(--sp-3); }
.tdot { display: inline-flex; align-items: center; gap: var(--sp-1); font: 500 var(--fs-xs)/1.5 var(--font-mono); color: var(--c-text-muted); }
.tdot-m { width: 10px; height: 10px; border-radius: 50%; background: var(--rf); border: 1.5px var(--rs) var(--rb, transparent); flex: none; }
.tdot[data-role="neutral"] .tdot-m, .tdot[data-role="secondary"] .tdot-m { border-color: var(--c-line-strong); }

.detail { min-height: 320px; scroll-margin-top: var(--sp-4); }
.dh { display: grid; grid-template-columns: minmax(0, 1fr) auto; gap: var(--sp-5); padding: var(--sp-5) var(--sp-5) var(--sp-4); }
.dh-main { display: grid; gap: var(--sp-3); min-width: 0; justify-items: start; }
.back { display: none; }
.crumbs ol { display: flex; flex-wrap: wrap; gap: var(--sp-1) var(--sp-2); font-size: var(--fs-sm); color: var(--c-text-muted); }
.crumbs li + li::before { content: "/"; margin-right: var(--sp-2); color: var(--c-line-strong); }
.crumb { background: none; border: 0; padding: var(--sp-1) 0; min-height: var(--hit); color: var(--c-link); text-decoration: underline; text-underline-offset: 3px; text-align: left; }
.crumbs li { display: inline-flex; align-items: center; }
.dh-title { font-size: var(--fs-xl); font-weight: 700; letter-spacing: -.01em; overflow-wrap: anywhere; scroll-margin-top: var(--sp-4); }
.dh-title:focus { outline: none; }
.dh-title:focus-visible { outline: var(--focus-ring); outline-offset: 4px; }
.dh-sub { color: var(--c-text-muted); font-size: var(--fs-md); }
.chips { display: flex; flex-wrap: wrap; gap: var(--sp-2); }
.chip-lvl .mono { font-weight: 600; color: var(--c-text-strong); }
.chip-cat { background: var(--ht); border-color: var(--hf); color: var(--hi); font-weight: 500; }
.chip-oem { font-weight: 500; flex-wrap: wrap; }
.chip-oem.is-real { border-color: var(--c-status-ok-fg); }
.chip-oem.is-real .i { color: var(--c-status-ok-fg); }
.chip-oem.is-fict { border-style: dashed; }
.chip-tag { font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .04em; color: var(--c-text-muted); padding-left: var(--sp-2); border-left: 1px solid var(--c-line-strong); }
.dh-summary { max-width: 68ch; }
.dh-resp { font-size: var(--fs-sm); color: var(--c-text-muted); }
.ident-k { font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .06em; color: var(--c-text-muted); margin-right: var(--sp-2); }
.ident { display: grid; gap: var(--sp-3); justify-items: start; width: 100%; }
.ident-row { display: flex; align-items: center; gap: var(--sp-3) var(--sp-4); flex-wrap: wrap; }
.ident-env { font-size: var(--fs-sm); color: var(--c-text-muted); }
.ident-note { display: flex; gap: var(--sp-2); align-items: flex-start; font-size: var(--fs-sm); color: var(--c-text); }
.ident-note .i { margin-top: 2px; }
.planned { display: grid; gap: var(--sp-2); padding: var(--sp-3) var(--sp-4); border: var(--bw) dashed var(--c-line-strong); border-radius: var(--r-control); max-width: 100%; }
.planned-h { display: flex; align-items: center; gap: var(--sp-2); flex-wrap: wrap; font-size: var(--fs-sm); }
.planned-h strong { color: var(--c-text-strong); }
.did { font-size: var(--fs-sm); overflow-wrap: anywhere; color: var(--c-text-strong); }
.ident-urn { font-size: var(--fs-sm); color: var(--c-text-muted); overflow-wrap: anywhere; }
.dh-art { width: 128px; }
.art { display: grid; place-items: center; align-content: center; gap: var(--sp-2); aspect-ratio: 1; border: var(--bw) solid var(--c-line); border-radius: var(--r-control); background: var(--ht, var(--c-bg)); color: var(--hi, var(--c-text)); text-align: center; padding: var(--sp-3); }
.art-i { width: 48px; height: 48px; stroke-width: 1.25; }
.art-slot { background: var(--c-surface); border: var(--bw) dashed var(--c-line-strong); color: var(--c-text); }
.art-slot .art-i { width: 28px; height: 28px; }
.art-t { font-weight: 600; font-size: var(--fs-sm); color: var(--c-text-strong); }
.art-s { font-size: var(--fs-xs); line-height: 1.4; color: var(--c-text-muted); }
.art-img { padding: 0; overflow: hidden; }
.art-img img { width: 100%; height: 100%; object-fit: cover; }

.dtool { display: flex; align-items: center; gap: var(--sp-3); flex-wrap: wrap; padding: var(--sp-3) var(--sp-5); border-top: var(--bw) solid var(--c-line); border-bottom: var(--bw) solid var(--c-line); background: var(--c-bg); }
.filter-note { padding: var(--sp-3) var(--sp-5) 0; font-size: var(--fs-sm); color: var(--c-text-muted); }
.missing { display: flex; gap: var(--sp-2); align-items: flex-start; margin: var(--sp-4) var(--sp-5) 0; padding: var(--sp-3) var(--sp-4); background: var(--c-status-warn-bg); color: var(--c-status-warn-fg); border-radius: var(--r-control); font-size: var(--fs-sm); }
.missing .i { margin-top: 2px; }
.panels { display: grid; gap: var(--sp-5); padding: var(--sp-5); }
.panel { border: var(--bw) solid var(--c-line); border-radius: var(--r-control); overflow: hidden; }
.panel-h { display: flex; align-items: center; flex-wrap: wrap; gap: var(--sp-2) var(--sp-3); padding: var(--sp-3) var(--sp-4); background: var(--c-bg); border-bottom: var(--bw) solid var(--c-line); }
.panel-h h3 { font-size: var(--fs-lg); }
.tbadge { padding: 2px var(--sp-3); font-size: var(--fs-xs); font-weight: 600; letter-spacing: .04em; }
.count { font: 500 var(--fs-xs) var(--font-mono); color: var(--c-text-muted); }
.panel-d { flex-basis: 100%; font-size: var(--fs-md); color: var(--c-text-muted); max-width: 80ch; }
.panel > .empty { margin: var(--sp-4); }
.panel-none { padding: var(--sp-4); display: grid; gap: var(--sp-3); background: var(--c-bg); border-style: dashed; }
.none-list { display: grid; gap: var(--sp-3); }
.none-i { display: flex; flex-wrap: wrap; align-items: center; gap: var(--sp-2) var(--sp-3); font-size: var(--fs-sm); color: var(--c-text); }
.none-i .empty-hint { flex-basis: 100%; padding-left: 0; }

.kv { width: 100%; display: block; }
.kv tbody { display: block; }
.dr { display: grid; grid-template-columns: minmax(140px, 26%) minmax(0, 1fr) minmax(170px, 30%); gap: var(--sp-1) var(--sp-4); padding: var(--sp-3) var(--sp-4); border-bottom: var(--bw) solid var(--c-line); align-items: start; }
.dr:last-child { border-bottom: 0; }
.dr-l { text-align: left; font-weight: 500; color: var(--c-text-muted); font-size: var(--fs-sm); padding-top: 3px; }
.dr-v { display: grid; gap: var(--sp-1); justify-items: start; min-width: 0; }
.val { color: var(--c-text-strong); overflow-wrap: anywhere; }
.val.mono { font-size: var(--fs-sm); }
.val-unknown, .val-na { display: inline-flex; align-items: center; gap: var(--sp-2); font-weight: 600; }
.val-unknown { color: var(--c-status-warn-fg); }
.val-na { color: var(--c-text-muted); font-weight: 500; }
.val .i, .val-unknown .i, .val-na .gl { width: 18px; height: 18px; }
.rating { display: inline-flex; align-items: center; border: var(--bw) solid var(--rb, var(--c-primary)); border-radius: var(--r-tag); overflow: hidden; background: var(--rt, transparent); }
.rating { --rb: var(--c-primary); border-color: var(--c-primary); }
.rating.is-target { border-style: dashed; }
.rating-v { padding: 2px var(--sp-3); font-size: var(--fs-sm); font-weight: 500; color: var(--c-text-strong); }
.rating-a { padding: 2px var(--sp-3); font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .04em; border-left: 1px solid var(--c-primary); color: var(--c-text-strong); background: var(--c-role-secondary-fill); align-self: stretch; display: inline-flex; align-items: center; }
.rating.is-target .rating-a { border-left-style: dashed; background: transparent; }
.note { font-size: var(--fs-md); color: var(--c-text-muted); max-width: 64ch; }
.dr-p { display: grid; gap: var(--sp-1); justify-items: start; font-size: var(--fs-sm); min-width: 0; }
.st { display: inline-flex; align-items: center; gap: var(--sp-2); font-weight: 600; color: var(--c-text-strong); }
.st .sg { width: 18px; height: 18px; }
.st .i.sg { width: 18px; height: 18px; }
.prov-meta { display: grid; gap: 2px; color: var(--c-text-muted); justify-items: start; }
.src-k { color: var(--c-text-muted); }
.src a { color: var(--c-link); }

.certs { display: grid; grid-template-columns: repeat(auto-fill, minmax(min(100%, 340px), 1fr)); gap: var(--sp-4); padding: var(--sp-4); }
.cert { position: relative; background: var(--c-surface); border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-control); padding: var(--sp-4); display: grid; gap: var(--sp-3); align-content: start; overflow: hidden; }
.cert--planned { border-style: dashed; background: var(--c-bg); }
.cert--specimen { border-style: dashed; border-color: var(--c-primary); }
.cert--verified { border-color: var(--c-status-ok-fg); }
.cert-h { display: flex; justify-content: space-between; align-items: flex-start; gap: var(--sp-2) var(--sp-3); flex-wrap: wrap; }
.cert-iss { display: grid; gap: var(--sp-1); justify-items: start; }
.cert-issn { font-weight: 600; color: var(--c-text-strong); }
.cstat { display: inline-flex; align-items: center; gap: var(--sp-2); font-size: var(--fs-sm); font-weight: 600; color: var(--tf); }
.cert-band { font: 600 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .1em; text-align: center; padding: var(--sp-2); background: var(--c-primary); color: var(--c-on-primary); border-radius: var(--r-control); }
.cert-std { font-size: var(--fs-lg); }
.cert-title { font-size: var(--fs-md); color: var(--c-text-muted); margin-top: calc(var(--sp-2) * -1); }
.cert-dl { display: grid; gap: 0; }
.cert-r { display: grid; grid-template-columns: 132px minmax(0, 1fr); gap: var(--sp-3); padding: var(--sp-2) 0; border-top: var(--bw) solid var(--c-line); font-size: var(--fs-md); }
.cert-r dt { font-size: var(--fs-sm); padding-top: 2px; }
.cert-r dt { color: var(--c-text-muted); }
.cert-r dd { color: var(--c-text-strong); overflow-wrap: anywhere; }
.cert-none { color: var(--c-text-muted); font-style: normal; }
.seal { justify-self: end; display: grid; place-items: center; width: 72px; height: 72px; border: 2px dashed var(--c-line-strong); border-radius: 50%; font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; color: var(--c-text-muted); text-align: center; line-height: 1.2; }

.claims { display: grid; gap: var(--sp-3); padding: var(--sp-4); }
.claim { padding: var(--sp-3) var(--sp-4); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); display: grid; gap: var(--sp-2); }
.claim-s { font-weight: 500; color: var(--c-text-strong); }
.claim-m { display: flex; flex-wrap: wrap; align-items: center; gap: var(--sp-2); }
.claim-a ul { list-style: disc; padding-left: var(--sp-5); font-size: var(--fs-sm); }
.related { display: grid; grid-template-columns: repeat(2, minmax(0, 1fr)); gap: var(--sp-5); padding: 0 var(--sp-5) var(--sp-5); }
.rel { display: grid; gap: var(--sp-3); align-content: start; }
.rel-h { font-size: var(--fs-md); }
.kids { display: flex; flex-wrap: wrap; gap: var(--sp-2); }
.kid { display: inline-flex; align-items: center; gap: var(--sp-2); min-height: var(--hit); padding: var(--sp-1) var(--sp-3); background: var(--c-surface); border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-tag); font-size: var(--fs-sm); text-align: left; }
.kid:hover { background: var(--c-role-secondary-fill); }
.kid-q { color: var(--c-text-muted); font-size: var(--fs-xs); }
.kids-list { display: grid; gap: var(--sp-2); }
.kids-list .kid { width: 100%; border-radius: var(--r-control); display: grid; grid-template-columns: 20px minmax(0, 1fr); gap: 0 var(--sp-2); padding: var(--sp-2) var(--sp-3); }
.kids-list .kid-s { grid-row: 1 / span 2; align-self: start; padding-top: 2px; }
.kids-list .kid-t { font-weight: 500; color: var(--c-text-strong); }
.kid-s { display: inline-flex; color: var(--tf); }
.kid-s .gl { width: 16px; height: 16px; }

/* questions */
.q-body { display: grid; gap: var(--sp-5); }
.q-group { display: grid; gap: var(--sp-3); }
.q-group h3 { font-size: var(--fs-md); }
.q-list { display: grid; gap: var(--sp-3); }
.q { display: grid; grid-template-columns: minmax(0, 1.4fr) minmax(0, 1fr); gap: var(--sp-3) var(--sp-5); padding: var(--sp-4) var(--sp-5); background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-card); }
.q.is-block { border-color: var(--c-status-gap-fg); }
.q-main { display: grid; gap: var(--sp-2); align-content: start; }
.q-text { font-weight: 500; color: var(--c-text-strong); }
.q-why { font-size: var(--fs-md); color: var(--c-text); }
.q-k { font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .06em; color: var(--c-text-muted); margin-right: var(--sp-2); }
.q-meta { display: flex; flex-wrap: wrap; gap: var(--sp-2) var(--sp-3); align-content: start; align-items: center; font-size: var(--fs-sm); }
.q-owner, .q-unb { display: flex; align-items: center; flex-wrap: wrap; gap: var(--sp-2); flex-basis: 100%; }

.q-auto { border: var(--bw) solid var(--c-line); border-radius: var(--r-card); background: var(--c-surface); }
.q-auto > summary { display: flex; align-items: center; justify-content: space-between; gap: var(--sp-3); min-height: 48px; padding: var(--sp-2) var(--sp-5); cursor: pointer; font-weight: 600; color: var(--c-text-strong); list-style: none; }
.q-auto > summary::-webkit-details-marker { display: none; }
.q-auto[open] > summary .chev { transform: rotate(180deg); }
.q-auto[open] > summary { border-bottom: var(--bw) solid var(--c-line); }
.q-auto-list { display: grid; }
.qa { display: grid; grid-template-columns: minmax(0, 1fr) auto auto; gap: var(--sp-2) var(--sp-4); align-items: center; padding: var(--sp-2) var(--sp-5); border-bottom: var(--bw) solid var(--c-line); font-size: var(--fs-sm); }
.qa:last-child { border-bottom: 0; }
.qa-o { display: inline-flex; gap: var(--sp-2); align-items: center; color: var(--c-text); }
.pr-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(min(100%, 320px), 1fr)); gap: var(--sp-4); }
.pr-in { padding: var(--sp-5); display: grid; gap: var(--sp-3); }
.pr-in ul { display: grid; gap: var(--sp-2); }

/* boundary band and footer */
.band { background: var(--c-primary); color: var(--c-on-primary-text); padding-block: var(--sp-7); position: relative; isolation: isolate; margin-top: var(--sec-gap); }
.band::before { content: ""; position: absolute; inset: 0; z-index: -1; opacity: .06; background-image: linear-gradient(var(--c-on-primary) 1px, transparent 1px), linear-gradient(90deg, var(--c-on-primary) 1px, transparent 1px); background-size: 32px 32px; }
.band-h { color: var(--c-on-primary); margin-bottom: var(--sp-5); }
.band-cols { display: grid; grid-template-columns: repeat(auto-fit, minmax(min(100%, 280px), 1fr)); gap: var(--sp-5) var(--sp-6); }
.band-col { display: grid; gap: var(--sp-2); align-content: start; border-top: var(--bw) solid var(--on-dark-line); padding-top: var(--sp-4); }
.band-col h3 { color: var(--c-on-primary); font-size: var(--fs-md); }
.band-t { color: var(--c-on-primary-text); max-width: 60ch; }
.band a { color: var(--c-on-primary); }
.band-t p + p, .band-t ul { margin-top: var(--sp-2); }
.band-t ul { list-style: disc; padding-left: var(--sp-5); }
.foot { padding-block: var(--sp-7); background: var(--c-surface); border-top: var(--bw) solid var(--c-line); font-size: var(--fs-md); }
.foot-grid { display: grid; grid-template-columns: minmax(0, 1.6fr) minmax(0, 1fr); gap: var(--sp-6); }
.foot-h { font-size: var(--fs-md); margin-bottom: var(--sp-3); }
.src-list { display: grid; gap: var(--sp-2); }
.src-list a { display: inline-flex; align-items: center; min-height: var(--hit); }
.src-list li { display: grid; gap: 2px; }
.src-m { color: var(--c-text-muted); font-size: var(--fs-xs); font-family: var(--font-mono); }
.foot-meta { display: grid; gap: var(--sp-3); align-content: start; color: var(--c-text); }
.foot-gen { color: var(--c-text-muted); }
.totop { display: inline-flex; align-items: center; gap: var(--sp-2); min-height: var(--hit); width: fit-content; }
.totop .up { transform: rotate(-45deg); }
.foot-empty { color: var(--c-text-muted); }

/* ------------------------------------------------------------ breakpoints */
@media (max-width: 1100px) {
  .hier { grid-template-columns: minmax(240px, 300px) minmax(0, 1fr); gap: var(--sp-4); }
  .dash-top { grid-template-columns: minmax(0, 1fr); }
  [data-hero="split"] .hero-in { grid-template-columns: minmax(0, 1fr); }
  .dr { grid-template-columns: minmax(120px, 30%) minmax(0, 1fr); }
  .dr-p { grid-column: 2; }
  .facts-s { grid-template-columns: repeat(3, minmax(0, 1fr)); }
  .legend { grid-template-columns: minmax(0, 1fr); }
}
@media (max-width: 900px) {
  .hier { grid-template-columns: minmax(0, 1fr); }
  .tree-card { position: static; max-height: none; }
  .tree-toggle { cursor: pointer; }
  .tree-toggle .chev { display: block; }
  .tree-card[data-open="true"] .tree-toggle .chev { transform: rotate(180deg); }
  .tree { max-height: 60vh; }
  .back { display: inline-flex; }
  .facts { grid-template-columns: repeat(2, minmax(0, 1fr)); }
  .lv-n, .mx-cnt { display: none !important; }
  .mx-t { min-width: 200px; }
  .dh { grid-template-columns: minmax(0, 1fr); }
  .dh-art { width: 100%; max-width: 168px; order: -1; }
  .related { grid-template-columns: minmax(0, 1fr); }
  .q { grid-template-columns: minmax(0, 1fr); }
  .foot-grid { grid-template-columns: minmax(0, 1fr); }
  .facts-s { grid-template-columns: repeat(3, minmax(0, 1fr)); }
  /* profile table becomes cards */
  .pf, .pf tbody, .pf tr, .pf td, .pf th { display: block; }
  .pf thead { position: absolute; width: 1px; height: 1px; overflow: hidden; clip-path: inset(50%); }
  .pf tr { border: var(--bw) solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-3) var(--sp-4); margin-bottom: var(--sp-3); }
  .pf th, .pf td { border: 0; padding: var(--sp-2) 0; width: auto !important; }
  .pf td[data-label]::before { content: attr(data-label); display: block; font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .04em; color: var(--c-text-muted); margin-bottom: var(--sp-1); }
  .pf-e { text-align: left !important; }
  .pf-e .btn { width: 100%; }
}
@media (max-width: 640px) {
  :root { --sec-gap: 32px; }
  .hero-in { padding-block: var(--sp-6); }
  .lede { font-size: var(--fs-md); }
  .fact { padding: var(--sp-3); }
  .facts { gap: var(--sp-2); }
  .legend-keys > summary { display: flex; }
  .keys-in { grid-template-columns: minmax(0, 1fr); padding-bottom: var(--sp-2); }
  .cfg-fig, .cfg-view > .dg-key, .cfg-view > .cfg-zoom { display: none; }
  .cfg-list { display: block; }
  .cfg-body { padding: var(--sp-4); }
  .dash-h, .dash-body { padding-inline: var(--sp-4); }
  .dash-h { padding-top: var(--sp-4); }
  .dash-foot { padding-inline: var(--sp-4); }
  .verdict { grid-template-columns: minmax(0, 1fr); padding: var(--sp-4); }
  .v-g .gl { width: 32px; height: 32px; }
  .facts-s { grid-template-columns: repeat(2, minmax(0, 1fr)); }
  .panels { padding: var(--sp-3); }
  .dh { padding: var(--sp-4) var(--sp-4) var(--sp-3); }
  .dtool { padding-inline: var(--sp-4); }
  .filter-note, .missing { margin-inline: var(--sp-4); padding-inline: 0; }
  .missing { padding-inline: var(--sp-3); }
  .dr { grid-template-columns: minmax(0, 1fr); padding: var(--sp-3); gap: var(--sp-1); }
  .dr-p { grid-column: 1; }
  .dr-l { padding-top: 0; }
  .certs { padding: var(--sp-3); grid-template-columns: minmax(0, 1fr); }
  .cert-r { grid-template-columns: 96px minmax(0, 1fr); }
  .related { padding: 0 var(--sp-4) var(--sp-4); }
  .q { padding: var(--sp-4); }
  .tr { grid-template-columns: 44px 28px minmax(0, 1fr) auto; }
  .tg { margin-left: 10px; }
  /* matrix rows become cards: title, overall result at the top right, then one chip per level that applies */
  .mx-wrap { overflow: visible; }
  .mx, .mx tbody, .mx tr, .mx td, .mx th { display: block; width: auto; }
  .mx thead { position: absolute; width: 1px; height: 1px; overflow: hidden; clip-path: inset(50%); }
  .mx tr.mx-r { display: flex; flex-wrap: wrap; gap: var(--sp-2); position: relative; border: var(--bw) solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-3) var(--sp-4); margin-bottom: var(--sp-3); }
  .mx tr.mx-g { margin: var(--sp-4) 0 var(--sp-2); }
  .mx-g th { padding-inline: 0; background: none; }
  .mx tr.mx-gn { margin: 0 0 var(--sp-3); }
  .mx th, .mx td { border: 0; padding: 0; }
  .mx-t { width: 100% !important; min-width: 0; padding-right: 0; }
  .mx tr.mx-r > .mx-t { flex: 1 1 100%; }
  .mx tr.mx-r > .mx-o { order: -1; flex: 0 0 auto; margin-left: auto; align-self: flex-start; width: auto !important; position: absolute; top: var(--sp-3); right: var(--sp-4); }
  .mx tr.mx-r:has(> .mx-o) > .mx-t { padding-right: 112px; }
  .mx td.mx-c { display: inline-flex; align-items: center; text-align: left !important; width: auto !important; }
  .mx td.mx-c[data-state="na"] { display: none; }
  .mx td.mx-o::before, .mx td.mx-c::before { content: none; }
  .mx-c .cellbtn { display: inline-flex; flex-direction: row; gap: var(--sp-2); align-items: center; padding: var(--sp-1) var(--sp-3); background: var(--tb); border-radius: var(--r-tag); color: var(--tf); font-weight: 600; font-size: var(--fs-sm); min-height: 44px; }
  .mx-c .cellbtn::before { content: attr(data-lv); }
  .cell-t { display: inline; }
  .cellna, .cellnb { flex-direction: row; gap: var(--sp-2); }
  .cellnb { display: inline-flex; align-items: center; gap: var(--sp-2); font-weight: 600; font-size: var(--fs-sm); color: var(--tf); padding: var(--sp-1) var(--sp-3); background: var(--tb); border-radius: var(--r-tag); }
  .cellnb::before { content: attr(data-lv); }
  .mx-cnt { display: none; }
  .mx td.mx-cert { display: block; flex: 1 1 100%; margin-top: var(--sp-1); }
  .mx td.mx-cert::before { content: none; }
  .mx-std tr.mx-r > .mx-c .cellnb { display: inline-flex; }
  /* timeline becomes a dated list */
  .tl-stage { display: none; }
  .tl-ol { display: grid; gap: var(--sp-3); }
  .tl-ol-item { display: grid; gap: 2px; border-left: 3px solid var(--c-primary); padding-left: var(--sp-3); }
  .tl-ol-item:not(.is-past) { border-left-style: dashed; border-left-color: var(--c-line-strong); }
  .tl-ol-asof { border-left: 3px solid var(--c-accent); padding-left: var(--sp-3); }
  .tl-ol .tl-astag { position: static; display: inline-block; }
  .qa { grid-template-columns: minmax(0, 1fr); padding-inline: var(--sp-4); }
  .q-auto > summary { padding-inline: var(--sp-4); }
  .dh-art:has(.art-fallback) { display: none; }
  .foot { padding-block: var(--sp-6); }
  .band { padding-block: var(--sp-6); }
}
@media (max-width: 380px) { .facts { grid-template-columns: minmax(0, 1fr); } }

@media (prefers-reduced-motion: reduce) { * { transition: none !important; animation: none !important; } }
@media (forced-colors: active) {
  .tr.is-sel, .dgl-btn.is-sel, .tab[aria-selected="true"], .lensbtn[aria-pressed="true"] { outline: 2px solid Highlight; }
  .sumseg { border: 1px solid CanvasText; }
}

/* print: the selected passport and the dashboards, without controls */
@media print {
  body { background: #fff; }
  .skip, .controls, .tree-card, .dtool, .filter-note, .back, .btn, .lens, .tree-tools, .cfg-key, .totop, .dash-tools { display: none !important; }
  .hero::before, .band::before { display: none; }
  .hier { display: block; }
  .card, .panel, .cert, .q { break-inside: avoid; box-shadow: none; }
  .cfg-fig { display: flex; }
  .cfg-list { display: none; }
  a { color: inherit; text-decoration: none; }
  .sec { padding-top: var(--sp-5); }
}

.more > summary { display: inline-flex; align-items: center; min-height: var(--hit); cursor: pointer; color: var(--c-link); text-decoration: underline; text-underline-offset: 3px; font-size: var(--fs-sm); }
.more[open] > summary { margin-bottom: var(--sp-2); }
[data-tabs="pill"] .tab[aria-selected="true"] .tab-g .gl { color: currentColor; --glyph-ink: var(--c-primary); }
.dh-art:has(.art-slot) { width: 210px; }
@media (min-width: 901px) { .fact-long .fact-v { font-size: var(--fs-xl); } }

/* mock-up document of a specimen certificate (thumbnail plus link) */
.cert-mock { margin: 0; display: grid; gap: var(--sp-2); justify-items: start; }
.cert-mock-t { display: block; width: 132px; border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-control); overflow: hidden; line-height: 0; }
.cert-mock-t img { width: 100%; height: auto; display: block; }
.cert-mock figcaption { display: grid; gap: 2px; font-size: var(--fs-sm, .875rem); }
.cert-mock-n { font-size: var(--fs-xs); color: var(--c-text-muted); }

/* long value lists and the source list open on demand */
.kv-more { padding-top: var(--sp-3); }
.src-det > summary { display: flex; align-items: center; gap: var(--sp-2); min-height: 44px; cursor: pointer; font-weight: 600; font-size: var(--fs-sm); color: var(--c-text-strong); list-style: none; }
.src-det > summary::-webkit-details-marker { display: none; }
.src-det > summary .chev { width: 18px; height: 18px; transition: transform var(--dur) var(--ease); }
.src-det[open] > summary .chev { transform: rotate(180deg); }
.prov-na { display: inline-flex; align-items: center; gap: var(--sp-1); color: var(--c-text); }
.prov-na .gl, .prov-na .sg { width: 16px; height: 16px; }
.prov-note { grid-column: 2; font-size: var(--fs-xs); color: var(--c-text-muted); }

/* ---- template quality pass 2: honest KPIs, dated applicability, two diagram views, ordered asks ---- */
.tag-later { background: var(--c-surface); border-style: dashed; color: var(--c-text); }
.tag-hold { background: var(--c-bg); border-style: dashed; color: var(--c-text-muted); text-transform: none; letter-spacing: 0; }
.tag-now { background: var(--c-status-warn-bg); color: var(--c-status-warn-fg); border-color: transparent; }
.tag-verify { background: var(--c-surface); color: var(--c-text); border-style: dashed; text-transform: none; letter-spacing: 0; }
.ob-ref .tag { margin-left: var(--sp-2); vertical-align: middle; }
.mx-r.is-held .ob-title, .mx-r.is-later .ob-title { color: var(--c-text); font-weight: 500; }
.mx-r.is-held td, .mx-r.is-held th { background: color-mix(in srgb, var(--c-bg) 60%, transparent); }
.cellnow, .cellroll { display: inline-grid; place-items: center; justify-items: center; gap: 2px; min-width: var(--hit); min-height: var(--hit); color: var(--tf, var(--c-text-muted)); }
.cellnow .gl, .cellroll .gl { width: 18px; height: 18px; color: var(--tf, var(--c-text-muted)); }
.cellnow .cell-t, .cellroll .cell-t { display: block; font: 500 var(--fs-xs)/1.2 var(--font-mono); color: var(--c-text-muted); white-space: nowrap; }
.cellroll { opacity: .85; outline: 1px dashed var(--c-line-strong); outline-offset: -3px; border-radius: var(--r-control); }
.dash-app { border: var(--bw) dashed var(--c-line-strong); border-radius: var(--r-control); padding: var(--sp-3) var(--sp-4); display: grid; gap: var(--sp-2); background: var(--c-bg); font-size: var(--fs-md); }
.dash-app-l { display: grid; gap: var(--sp-2); }
.dash-app-l li { display: grid; grid-template-columns: 20px minmax(0, 1fr); gap: var(--sp-2); align-items: start; color: var(--c-text); }
.dash-app-l .gl { width: 18px; height: 18px; margin-top: 3px; color: var(--c-text-muted); }
.dash-app-l li[data-status="applies"] .gl { color: var(--c-status-warn-fg); }
.dash-app-v { font-weight: 600; color: var(--c-text-strong); }
.sum-x-list { display: grid; gap: 2px; }
.sum-x { font-size: var(--fs-sm); color: var(--c-text-muted); }
.sum-overdue { display: flex; align-items: center; gap: var(--sp-2); color: var(--c-status-gap-fg); font-weight: 600; }
.sum-overdue .gl { width: 18px; height: 18px; }
.tl-cue { font: 600 var(--fs-xs)/1.4 var(--font-mono); text-transform: uppercase; letter-spacing: .04em; padding: 0 var(--sp-2); border-radius: var(--r-tag); background: var(--c-bg); color: var(--c-text); border: var(--bw) dashed var(--c-line-strong); }
.tl-cue[data-tone="gap"] { background: var(--c-status-gap-bg); color: var(--c-status-gap-fg); border-style: solid; border-color: transparent; }
.tl-cue[data-tone="warn"] { background: var(--c-status-warn-bg); color: var(--c-status-warn-fg); border-style: solid; border-color: transparent; }
.tl-dot.is-overdue { border-color: var(--c-status-gap-fg); background: var(--c-status-gap-fg); }
.tl-item.is-overdue .tl-date, .tl-ol-item.is-overdue .tl-date { color: var(--c-status-gap-fg); }
.tl-ol-item.is-overdue { border-left-color: var(--c-status-gap-fg); }
.tl-wrap { display: grid; gap: var(--sp-2); min-width: 0; }
.tl-more { justify-self: start; }
.fact-s { max-width: 34ch; }
/* single-line diagram */
.cfg-tabs { margin-bottom: calc(var(--sp-3) * -1); }
.cfg-view { display: grid; gap: var(--sp-4); min-width: 0; }
.dg-edge-power { stroke: var(--c-text-strong); stroke-width: 2.4; }
.dg-edge-signal { stroke-width: 1.6; stroke-dasharray: 7 5; }
.dg-edge-control { stroke-width: 1.8; stroke-dasharray: 2 4; stroke-linecap: round; }
.dg-edge-link { stroke-width: 1.5; }
.dg-edge-l-power { font-weight: 600; fill: var(--c-text-strong); }
.dg-key { display: flex; flex-wrap: wrap; gap: var(--sp-2) var(--sp-5); font-size: var(--fs-sm); color: var(--c-text); justify-content: center; }
.dg-key-i { display: inline-flex; align-items: center; gap: var(--sp-2); }
.dg-key .dg-edge { stroke: var(--c-text-muted); }
.dg-key .dg-edge-power { stroke: var(--c-text-strong); }
.cx { display: grid; gap: var(--sp-3); list-style: none; padding: 0; margin: 0; }
.cx-i { display: grid; gap: var(--sp-1); border-left: 3px solid var(--c-line-strong); padding-left: var(--sp-3); }
.cx-power { border-left-color: var(--c-text-strong); }
.cx-signal, .cx-control { border-left-style: dashed; }
.cx-l { display: flex; flex-wrap: wrap; gap: var(--sp-2); align-items: center; font-size: var(--fs-sm); color: var(--c-text); margin: 0; }
.cx-k { font: 600 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .04em; color: var(--c-text-muted); }
.cx-t { font-weight: 600; color: var(--c-text-strong); }
.cx-wrap { display: grid; gap: var(--sp-4); }
/* asks */
.q-who { display: grid; gap: var(--sp-2); border: var(--bw) solid var(--c-line); border-radius: var(--r-card); background: var(--c-surface); padding: var(--sp-4) var(--sp-5); }
.q-who h3 { font-size: var(--fs-md); }
.who { display: flex; flex-wrap: wrap; gap: var(--sp-2) var(--sp-4); }
.who-i { display: inline-flex; align-items: center; gap: var(--sp-2); }
.who-n { font-size: var(--fs-lg); color: var(--c-text-strong); font-weight: 600; }
.who-o { color: var(--c-text); }
.q-who-n { font-size: var(--fs-sm); color: var(--c-text-muted); }
.q-none { color: var(--c-text-muted); font-size: var(--fs-sm); }
.qa-g { grid-template-columns: minmax(0, 1fr) auto; }
.qa-h { grid-column: 1 / -1; display: flex; flex-wrap: wrap; gap: var(--sp-2) var(--sp-4); align-items: center; }
.qa-lv { font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; color: var(--c-text-muted); }
.qa-l { display: grid; gap: 2px; list-style: disc; padding-left: var(--sp-5); grid-column: 1; }
/* detail: CRA summary strip and certificate status */
.cra-strip { display: grid; grid-template-columns: repeat(auto-fit, minmax(150px, 1fr)); gap: var(--sp-2); padding: var(--sp-3); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); background: var(--c-bg); }
.cra-strip > div { display: grid; gap: 2px; min-width: 0; }
.cra-strip dt { font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .04em; color: var(--c-text-muted); }
.cra-strip dd { display: flex; align-items: center; gap: var(--sp-2); color: var(--c-text-strong); font-size: var(--fs-md); overflow-wrap: anywhere; }
.cert-band-planned { background: var(--c-surface); color: var(--c-text-strong); border: var(--bw) dashed var(--c-primary); }
.cert-how > summary { cursor: pointer; font-size: var(--fs-sm); color: var(--c-text-muted); min-height: 32px; }
.prov-plan { align-self: start; }
@media (max-width: 640px) {
  .cellnow, .cellroll { display: inline-flex; flex-direction: row; gap: var(--sp-2); align-items: center; padding: var(--sp-1) var(--sp-3); border-radius: var(--r-tag); border: 1px dashed var(--c-line-strong); outline: 0; min-height: 44px; }
  .cellnow::before, .cellroll::before { content: attr(data-lv); }
  .cellnow .cell-t { display: inline; }
  .cfg-tabs { margin-bottom: 0; }
  .q-who { padding: var(--sp-3) var(--sp-4); }
}
.cfg-zoom { justify-self: start; }
.cfg-zoom[hidden] { display: none; }
@media (max-width: 640px) { .cfg-zoom { display: none; } }

/* ---- scene view (conceptual home drawing) ---- */
.dg-scene { max-height: none; }
.sc-sky { fill: color-mix(in srgb, var(--c-hue-h1-fill) 13%, var(--c-surface)); stroke: var(--c-line); }
.sc-ground { fill: color-mix(in srgb, var(--c-hue-h3-fill) 16%, var(--c-surface)); }
.sc-ground-l { stroke: var(--c-line-strong); stroke-width: 1.5; }
.sc-sun { fill: color-mix(in srgb, var(--c-hue-h2-fill) 42%, var(--c-surface)); stroke: var(--c-hue-h2-fill); stroke-width: 1.5; }
.sc-ray { stroke: var(--c-hue-h2-fill); stroke-width: 1.8; stroke-linecap: round; opacity: .8; }
.sc-cloud { fill: var(--c-surface); stroke: var(--c-line); stroke-width: 1; }
.sc-wall { fill: var(--c-surface); stroke: var(--c-primary); stroke-width: 1.5; }
.sc-roof { fill: color-mix(in srgb, var(--c-primary) 9%, var(--c-surface)); stroke: var(--c-primary); stroke-width: 1.5; stroke-linejoin: round; }
.sc-roof-flat { fill: color-mix(in srgb, var(--c-primary) 9%, var(--c-surface)); stroke: var(--c-primary); stroke-width: 1.5; stroke-linejoin: round; }
.sc-shingle { stroke: var(--c-primary); stroke-width: 1; opacity: .14; }
.sc-eave { stroke: var(--c-primary); stroke-width: 2; stroke-linecap: round; }
.sc-door-l { stroke: var(--c-line-strong); stroke-width: 1; opacity: .55; }
.sc-trunk { stroke: var(--c-text-muted); stroke-width: 3; stroke-linecap: round; }
.sc-crown { fill: color-mix(in srgb, var(--c-hue-h3-fill) 30%, var(--c-surface)); stroke: var(--c-hue-h3-fill); stroke-width: 1; }
.sc-pad { fill: color-mix(in srgb, var(--c-line-strong) 35%, var(--c-surface)); stroke: var(--c-line-strong); stroke-width: 1; }
.sc-fence { stroke: var(--c-text-muted); stroke-width: 1; opacity: .5; }
.sc-pylon { fill: none; stroke: var(--c-text-muted); stroke-width: 2; stroke-linejoin: round; stroke-linecap: round; }
.sc-trafo { fill: color-mix(in srgb, var(--c-primary) 6%, var(--c-surface)); stroke: var(--c-text-muted); stroke-width: 1.5; stroke-dasharray: 5 4; }
.sc-trafo-f { stroke: var(--c-text-muted); stroke-width: 1; opacity: .4; }
.sc-ctr-shell { fill: color-mix(in srgb, var(--c-primary) 10%, var(--c-surface)); stroke: var(--c-primary); stroke-width: 2; }
.sc-ctr-rib { stroke: var(--c-primary); stroke-width: 1.5; opacity: .22; }
.sc-ctr-in { fill: var(--c-surface); stroke: var(--c-line-strong); stroke-width: 1; }
.sc-bay { fill: none; stroke: var(--c-line-strong); stroke-width: 1; stroke-dasharray: 3 4; }
.sc-bay.is-tech { fill: color-mix(in srgb, var(--c-primary) 5%, var(--c-surface)); stroke-dasharray: none; }
.sc-bay-l { fill: var(--c-text-muted); font: 600 11px var(--font-body, sans-serif); letter-spacing: .02em; }
.sc-ctr-foot { fill: color-mix(in srgb, var(--c-line-strong) 50%, var(--c-surface)); stroke: var(--c-line-strong); stroke-width: 1; }
.sc-ctr-t { fill: var(--c-text-muted); font: 600 11px var(--font-mono, monospace); }
.sc-node .dg-box { filter: drop-shadow(0 1px 2px color-mix(in srgb, var(--c-primary) 18%, transparent)); }
.sc-stack-r { fill: var(--c-surface); stroke: var(--c-line-strong); stroke-width: 1; }
.sc-chip .dg-box { fill: var(--c-primary); stroke: var(--c-primary); }
.sc-chip .dg-title { fill: var(--c-on-primary); }
.sc-chip .dg-tile { fill: var(--c-accent); }
.sc-chip .dg-ico { stroke: var(--c-primary); }
.sc-chip .dg-ico:last-of-type { stroke: var(--c-on-primary); }
.sc-chip:hover .dg-box, .sc-chip.is-sel .dg-box { fill: var(--c-primary-hover, var(--c-primary)); stroke: var(--c-accent); stroke-width: 2.5; }
.sc-chip.is-sel:not(.dg-cont) .dg-box { fill: var(--c-primary); }
.sc-marker-box { fill: var(--c-surface); stroke: var(--c-line-strong); stroke-width: 1.2; stroke-dasharray: 5 4; }
.sc-flow-base { stroke: var(--c-primary); stroke-width: 4; stroke-linecap: round; stroke-linejoin: round; opacity: .9; }
.sc-flow-anim { stroke: var(--c-accent); stroke-width: 2.2; stroke-linecap: round; stroke-linejoin: round; stroke-dasharray: 1 11; pointer-events: none; }
@media (prefers-reduced-motion: no-preference) { .sc-flow-anim:not(.is-still) { animation: sc-flow 1.4s linear infinite; } }
@keyframes sc-flow { to { stroke-dashoffset: -12; } }
.sc-ctl { stroke: var(--c-primary); }
.sc-flow-l { font: 600 12px var(--font-sans); }
.sc-g-l { font: 500 11.5px var(--font-sans); fill: var(--c-text); }
.sc-g-v { font: 500 11.5px var(--font-mono); fill: var(--c-text-strong); }
.sc-g-track { fill: var(--c-line); opacity: .55; }
.sc-g-fill-0 { fill: var(--c-accent); stroke: var(--c-primary); stroke-width: 1; }
.sc-g-fill-1 { fill: var(--c-primary); }
.sc-g-cap { font: italic 10.5px var(--font-sans); fill: var(--c-text-muted); }

.sc-foot { font: 500 11px var(--font-mono); fill: var(--c-text-muted); }
.sc-foot-l { stroke: var(--c-line); stroke-width: 1; }
.sc-foot-i { stroke: var(--c-text-muted); }
.sc-node:hover .sc-foot-i { stroke: var(--c-primary); }

.sc-mini .dg-box { filter: drop-shadow(0 1px 2px color-mix(in srgb, var(--c-primary) 18%, transparent)); }
.sc-mini-t { font-size: 13px; }
.sc-kpis { display: grid; grid-template-columns: minmax(0, 4fr) minmax(0, 3fr); gap: var(--sp-4); margin-top: var(--sp-4); }
.sc-kpi-g { border: var(--bw) solid var(--c-line); border-radius: var(--r-control); background: var(--c-surface); padding: var(--sp-4); display: grid; gap: var(--sp-3); align-content: start; }
.sc-kpi-l { display: grid; grid-template-columns: repeat(auto-fit, minmax(96px, 1fr)); gap: var(--sp-4) var(--sp-3); margin: 0; }
.sc-kpi { display: flex; flex-direction: column-reverse; gap: 2px; min-width: 0; }
.sc-kpi dd { margin: 0; display: flex; align-items: baseline; gap: 4px; }
.sc-kpi-v { font: 600 var(--fs-xl)/1.1 var(--font-display); color: var(--c-text-strong); }
.sc-kpi-u { font: 500 var(--fs-sm) var(--font-mono); color: var(--c-text-muted); }
.sc-kpi dt { font-size: var(--fs-sm); color: var(--c-text-muted); }
.sc-kpi-n { font-size: var(--fs-xs); color: var(--c-text-muted); font-style: italic; }
@media (max-width: 900px) { .sc-kpis { grid-template-columns: minmax(0, 1fr); } }

.sc-kpi-l dt { font: 400 var(--fs-sm)/1.3 var(--font-sans); color: var(--c-text-muted); }
.sc-kpi-l dd { font-weight: 400; }

/* ---- dashboard shell: side menu, views, documents ---- */
[hidden] { display: none !important; }
.has-app .hero { display: none; }
.has-app .top { border-bottom: var(--bw) solid var(--c-line); }
.app { display: grid; grid-template-columns: 264px minmax(0, 1fr); align-items: start; max-width: calc(var(--maxw) + 264px); margin-inline: auto; }
.app-nav { position: sticky; top: 0; align-self: start; padding: var(--sp-5) var(--sp-4) var(--sp-5) var(--gutter); max-height: 100vh; overflow-y: auto; display: grid; gap: var(--sp-4); align-content: start; }
.app-nav-t { font: 600 var(--fs-md)/1.3 var(--font-display); color: var(--c-text-strong); padding-inline: var(--sp-3); }
.app-list { list-style: none; margin: 0; padding: 0; display: grid; gap: var(--sp-1); }
.app-link { display: flex; align-items: center; gap: var(--sp-3); min-height: 44px; padding: var(--sp-2) var(--sp-3); border-radius: var(--r-control); color: var(--c-text); text-decoration: none; font-weight: 500; border-left: 3px solid transparent; }
.app-link:hover { background: var(--c-role-secondary-fill); text-decoration: none; }
.app-link[aria-current="page"] { background: var(--c-accent-tint); color: var(--c-text-strong); font-weight: 600; border-left-color: var(--c-primary); }
.app-link .i { color: var(--c-text-muted); }
.app-link[aria-current="page"] .i { color: var(--c-primary); }
.app-nav-f { font-size: var(--fs-xs); color: var(--c-text-muted); padding-inline: var(--sp-3); line-height: 1.5; }
.app-main { min-width: 0; }
.app-bar { display: none; }
.app-view .wrap { padding-inline: var(--gutter); }
.blk { display: grid; gap: var(--sp-3); margin-top: var(--sp-6); }
.blk:first-child { margin-top: 0; }
.blk h3 { font-size: var(--fs-lg); }
.blk-note { font-size: var(--fs-sm); color: var(--c-text-muted); font-style: italic; }
.att { list-style: none; margin: 0; padding: 0; display: grid; gap: var(--sp-2); }
.att-b { display: flex; align-items: center; gap: var(--sp-3); width: 100%; min-height: 52px; padding: var(--sp-2) var(--sp-3); background: var(--c-surface); border: var(--bw) solid var(--c-line); border-left: 3px solid var(--c-status-warn-fg); border-radius: var(--r-control); text-align: left; font-size: var(--fs-md); color: var(--c-text-strong); }
.att-b:hover { background: var(--c-role-secondary-fill); }
.att-b span:nth-child(2) { flex: 1; }
.att-c { color: var(--c-text-muted); }
.areas { list-style: none; margin: 0; padding: 0; display: grid; grid-template-columns: repeat(auto-fit, minmax(240px, 1fr)); gap: var(--sp-3); }
.area { display: grid; grid-template-columns: 28px 1fr auto; gap: var(--sp-1) var(--sp-3); align-items: center; height: 100%; padding: var(--sp-4); background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); text-decoration: none; color: var(--c-text); }
.area:hover { border-color: var(--c-primary); text-decoration: none; }
.area-t { font-weight: 600; color: var(--c-text-strong); font-size: var(--fs-md); }
.area-d { grid-column: 1 / -1; font-size: var(--fs-sm); color: var(--c-text-muted); line-height: 1.45; }
.area-a { color: var(--c-text-muted); }
.docbar { display: flex; flex-wrap: wrap; align-items: center; gap: var(--sp-2) var(--sp-3); }
.chip-btn[aria-pressed="true"] { background: var(--c-primary); color: var(--c-on-primary); border-color: var(--c-primary); }
.dcards { list-style: none; margin: 0; padding: 0; display: grid; grid-template-columns: repeat(auto-fill, minmax(340px, 1fr)); gap: var(--sp-4); }
.dcard { background: var(--c-surface); border: var(--bw) solid var(--c-line); border-top: 4px solid var(--hf, var(--c-primary)); border-radius: var(--r-control); padding: var(--sp-4); display: grid; gap: var(--sp-3); align-content: start; }
.dc-h { display: grid; grid-template-columns: 28px 1fr auto; gap: var(--sp-3); align-items: center; }
.dc-h h4 { font-size: var(--fs-md); }
.dc-sub { font-size: var(--fs-sm); color: var(--c-text-muted); }
.quick { display: flex; flex-wrap: wrap; gap: var(--sp-2); }
.qbtn { display: inline-flex; align-items: center; gap: var(--sp-2); min-height: 36px; padding: var(--sp-1) var(--sp-3); border-radius: var(--r-control); border: var(--bw) solid var(--c-line-strong); background: var(--c-surface); color: var(--c-text-strong); font-size: var(--fs-sm); font-weight: 500; }
.qbtn .i { width: 16px; height: 16px; }
button.qbtn { min-height: var(--hit); }
button.qbtn:hover { background: var(--c-accent-tint); border-color: var(--c-primary); }
.qbtn.is-off { color: var(--c-text-muted); border-style: dashed; background: transparent; }
.dlist { list-style: none; margin: 0; padding: 0; display: grid; gap: var(--sp-1); border-top: var(--bw) solid var(--c-line); padding-top: var(--sp-2); }
.drow { display: grid; grid-template-columns: 20px 1fr auto; gap: var(--sp-3); align-items: center; width: 100%; min-height: 48px; padding: var(--sp-1) var(--sp-2); background: none; border: 0; border-radius: var(--r-control); text-align: left; color: var(--c-text); }
.drow:hover { background: var(--c-role-secondary-fill); }
.drow .i { color: var(--c-text-muted); }
.drow-t { display: grid; min-width: 0; }
.drow-n { font-size: var(--fs-sm); font-weight: 500; color: var(--c-text-strong); overflow: hidden; text-overflow: ellipsis; white-space: nowrap; }
.drow-m { font-size: var(--fs-xs); color: var(--c-text-muted); }
.tbl-wrap { overflow-x: auto; border: var(--bw) solid var(--c-line); border-radius: var(--r-control); background: var(--c-surface); }
.dtbl { border-collapse: collapse; width: 100%; font-size: var(--fs-sm); min-width: 760px; }
.dtbl th, .dtbl td { text-align: left; padding: var(--sp-3); border-bottom: var(--bw) solid var(--c-line); vertical-align: top; }
.dtbl thead th { font: 500 var(--fs-xs)/1.3 var(--font-mono); letter-spacing: .06em; text-transform: uppercase; color: var(--c-text-muted); background: var(--c-bg); }
.dtbl tbody tr:last-child > * { border-bottom: 0; }
.dtbl tbody th { font-weight: 600; }
.muted { color: var(--c-text-muted); font-style: italic; }
.doc-dlg { border: 0; padding: 0; border-radius: var(--r-control); width: min(640px, calc(100vw - 32px)); max-height: calc(100vh - 48px); background: var(--c-surface); color: var(--c-text); box-shadow: 0 24px 64px color-mix(in srgb, var(--c-primary) 30%, transparent); }
.doc-dlg::backdrop { background: color-mix(in srgb, var(--c-primary) 45%, transparent); }
.doc-h { display: grid; grid-template-columns: 28px 1fr auto; gap: var(--sp-3); align-items: start; padding: var(--sp-5) var(--sp-5) var(--sp-3); }
.doc-h h2 { font-size: var(--fs-lg); }
.doc-x { width: var(--hit); height: var(--hit); display: grid; place-items: center; background: none; border: 0; border-radius: var(--r-control); color: var(--c-text-muted); }
.doc-x:hover { background: var(--c-role-secondary-fill); }
.doc-b { padding: 0 var(--sp-5) var(--sp-4); display: grid; gap: var(--sp-3); overflow-y: auto; max-height: 60vh; }
.doc-chips { display: flex; flex-wrap: wrap; gap: var(--sp-2); }
.doc-toc { margin: var(--sp-2) 0 0; padding-left: var(--sp-5); display: grid; gap: var(--sp-1); font-size: var(--fs-sm); }
.doc-basis, .doc-note { font-size: var(--fs-sm); color: var(--c-text-muted); }
.doc-f { display: flex; flex-wrap: wrap; gap: var(--sp-3); padding: var(--sp-4) var(--sp-5) var(--sp-5); border-top: var(--bw) solid var(--c-line); }
@media (max-width: 1023px) {
  .app { grid-template-columns: minmax(0, 1fr); }
  .app-bar { display: flex; align-items: center; gap: var(--sp-3); position: sticky; top: 0; z-index: 30; padding: var(--sp-2) var(--gutter); background: var(--c-surface); border-bottom: var(--bw) solid var(--c-line); }
  .top { position: sticky; top: 0; z-index: 30; }
  .app-menu-btn { display: inline-flex; align-items: center; gap: var(--sp-2); min-height: 44px; padding: var(--sp-2) var(--sp-4); border-radius: var(--r-control); border: var(--bw) solid var(--c-line-strong); background: var(--c-surface); color: var(--c-text-strong); font-weight: 600; }
  .app-bar-t { font-weight: 600; color: var(--c-text-strong); }
  .app-nav { display: none; position: fixed; inset: 0; top: 0; z-index: 40; background: var(--c-surface); padding: var(--sp-5) var(--gutter); max-height: none; }
  .app-nav.is-open { display: grid; }
  .app-link { min-height: 52px; font-size: var(--fs-md); }
  html { scroll-padding-top: 72px; }
  .dcards { grid-template-columns: minmax(0, 1fr); }
}
.app-sheet-open { overflow: hidden; }
@media (prefers-reduced-motion: reduce) { .app-link, .area { transition: none; } }

.has-app .zone-grid { grid-template-columns: minmax(0, 1fr); }
.has-app .zone-l { display: block; }
.app-view .sec-h:has(#app-view-h:empty) { display: none; }

.sc-reg { font-family: var(--font-sans); font-weight: 600; font-size: 11px; }
.sc-reg-ok { fill: var(--c-status-ok-fg); }
.sc-reg-warn { fill: var(--c-status-warn-fg); }
.sc-reg-gap { fill: var(--c-status-gap-fg); }
.sc-reg-neutral { fill: var(--c-text-muted); }
.reg-sum { list-style: none; margin: 0; padding: 0; display: flex; flex-wrap: wrap; gap: var(--sp-4); }
.reg-sum-i { display: flex; align-items: center; gap: var(--sp-2); }
.reg-sum-n { font: 600 var(--fs-xl)/1 var(--font-display); color: var(--c-text-strong); }
.reg { background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-5); display: grid; gap: var(--sp-3); }
.reg-h { display: flex; flex-wrap: wrap; align-items: baseline; gap: var(--sp-2) var(--sp-4); }
.reg-h h3 { font-size: var(--fs-lg); }
.reg-op { font: 500 var(--fs-xs) var(--font-mono); letter-spacing: .04em; text-transform: uppercase; color: var(--c-text-muted); }
.reg-meta { display: grid; grid-template-columns: repeat(auto-fit, minmax(220px, 1fr)); gap: var(--sp-3); margin: 0; }
.reg-meta dt { font: 500 var(--fs-xs) var(--font-mono); letter-spacing: .06em; text-transform: uppercase; color: var(--c-text-muted); }
.reg-meta dd { margin: 2px 0 0; font-size: var(--fs-sm); color: var(--c-text-strong); }
.reg-why { font-size: var(--fs-sm); color: var(--c-text); }
.reg-open { display: flex; gap: var(--sp-2); align-items: flex-start; font-size: var(--fs-sm); color: var(--c-status-warn-fg); background: var(--c-status-warn-bg); border-radius: var(--r-control); padding: var(--sp-2) var(--sp-3); }
.reg-t { min-width: 560px; }
.reg-d summary { cursor: pointer; min-height: 28px; color: var(--c-link); font-size: var(--fs-sm); }
.reg-f { list-style: none; margin: var(--sp-2) 0 0; padding: 0; display: grid; gap: var(--sp-2); }
.reg-f li { display: flex; flex-wrap: wrap; justify-content: space-between; gap: var(--sp-2); align-items: center; font-size: var(--fs-sm); }
.reg-basis { font-size: var(--fs-sm); color: var(--c-text-muted); }

.fleet { list-style: none; margin: 0; padding: 0; display: grid; grid-template-columns: repeat(auto-fill, minmax(260px, 1fr)); gap: var(--sp-4); }
.fl { background: var(--c-surface); border: var(--bw) solid var(--c-line); border-top: 4px solid var(--hf, var(--c-primary)); border-radius: var(--r-control); padding: var(--sp-4); display: grid; gap: var(--sp-3); align-content: start; }
.gg-h { display: flex; justify-content: space-between; font-size: var(--fs-sm); }
.gg-v { font-family: var(--font-mono); color: var(--c-text-strong); }
.gg-t { height: 8px; border-radius: 4px; background: color-mix(in srgb, var(--c-line) 60%, var(--c-surface)); overflow: hidden; margin-top: 4px; }
.gg-f { display: block; height: 100%; background: var(--c-primary); border-radius: 4px; }
.fl-kv { display: grid; grid-template-columns: 1fr 1fr; gap: var(--sp-2) var(--sp-3); margin: 0; }
.fl-kv dt { font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .05em; color: var(--c-text-muted); }
.fl-kv dd { margin: 0; font-size: var(--fs-sm); color: var(--c-text-strong); }
.fl-out { display: flex; gap: var(--sp-2); align-items: flex-start; font-size: var(--fs-sm); color: var(--c-text); background: var(--c-bg); border-radius: var(--r-control); padding: var(--sp-2) var(--sp-3); }
.bands { list-style: none; margin: 0; padding: 0; display: grid; grid-template-columns: repeat(auto-fit, minmax(220px, 1fr)); gap: var(--sp-3); counter-reset: band; }
.band { background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-4); display: grid; gap: var(--sp-2); align-content: start; }
.band.has { border-color: var(--c-primary); box-shadow: inset 0 3px 0 var(--c-accent); }
.band-t { font-weight: 600; color: var(--c-text-strong); }
.band-d { font-size: var(--fs-sm); color: var(--c-text-muted); }
.band-n { display: flex; flex-wrap: wrap; gap: var(--sp-2); }

.dtbl th .linkbtn { text-align: left; }
.dtbl tbody th { display: table-cell; }
.mx { min-width: 900px; }
.mx th.mx-c, .mx td.mx-c { text-align: center; padding-inline: var(--sp-2); }
.mx thead th.mx-c { font-size: 10px; letter-spacing: .03em; }
.mx tbody th { white-space: nowrap; }
.mx tbody th .hue-dot { display: inline-block; margin-right: var(--sp-2); vertical-align: middle; }
.mx-b { width: 36px; height: 36px; display: inline-grid; place-items: center; border-radius: var(--r-control); border: var(--bw) solid var(--c-line-strong); background: var(--c-surface); color: var(--c-text-strong); }
.mx-b:hover { background: var(--c-accent-tint); border-color: var(--c-primary); }
.mx-b.st-planned { border-style: dashed; color: var(--c-status-warn-fg); background: var(--c-status-warn-bg); }
.mx-none { color: var(--c-text-muted); }
.mx-cards { display: none; }
.fl-out { margin-top: var(--sp-2); }
.drow-n { white-space: normal; }
@media (max-width: 767px) { .mx-wrap { display: none; } .mx-cards { display: grid; } }

.app-nav-h { display: flex; align-items: center; justify-content: space-between; }
.app-close { display: none; width: var(--hit); height: var(--hit); place-items: center; background: none; border: 0; border-radius: var(--r-control); color: var(--c-text-strong); }
@media (max-width: 1023px) {
  .top { position: static; }
  .app-nav.is-open { display: grid; min-height: 100vh; min-height: 100dvh; align-content: start; }
  .app-nav.is-open .app-close { display: grid; }
}

/* ---- alerts, collapsed menu, data-type chips (app shell) ---- */
.cfg-tabbar { display: flex; align-items: flex-end; justify-content: space-between; gap: var(--sp-3); flex-wrap: wrap; }
.cfg-tabbar .cfg-tabs { flex: 1 1 auto; min-width: 0; }
.al-badge { display: inline-flex; align-items: center; gap: var(--sp-2); min-height: 36px; margin-bottom: var(--sp-2); padding: var(--sp-1) var(--sp-3); border-radius: var(--r-tag); background: var(--tb); color: var(--tf); font-size: var(--fs-sm); font-weight: 600; text-decoration: none; border: var(--bw) solid transparent; }
.al-badge:hover { text-decoration: none; border-color: currentColor; }
.al-badge .i { width: 18px; height: 18px; }
.al-sum { display: flex; gap: var(--sp-4); align-items: center; padding: var(--sp-4) var(--sp-5); border-radius: var(--r-control); border: var(--bw) solid var(--c-line); background: var(--c-surface); }
.al-sum .al-ico .i { width: 32px; height: 32px; }
.al-sum.al-ok { border-left: 4px solid var(--c-status-ok-fg); } .al-sum.al-ok .al-ico { color: var(--c-status-ok-fg); }
.al-sum.al-warn { border-left: 4px solid var(--c-status-warn-fg); } .al-sum.al-warn .al-ico { color: var(--c-status-warn-fg); }
.al-sum.al-crit { border-left: 4px solid var(--c-status-gap-fg); } .al-sum.al-crit .al-ico { color: var(--c-status-gap-fg); }
.al-t { font: 600 var(--fs-lg)/1.2 var(--font-display); color: var(--c-text-strong); }
.al-d { font-size: var(--fs-sm); color: var(--c-text-muted); }
.al-chip .i { width: 16px; height: 16px; }
.al-chip.al-c-ok .i { color: var(--c-status-ok-fg); } .al-chip.al-c-warn .i { color: var(--c-status-warn-fg); } .al-chip.al-c-crit .i { color: var(--c-status-gap-fg); }
.al-chip[aria-pressed="true"] .i { color: currentColor; }
.al-n { font-family: var(--font-mono); font-size: var(--fs-xs); padding-left: var(--sp-2); border-left: 1px solid currentColor; opacity: .85; }
.alerts { list-style: none; margin: 0; padding: 0; display: grid; gap: var(--sp-2); }
.alert { display: grid; grid-template-columns: 28px 1fr auto; gap: var(--sp-3); align-items: center; padding: var(--sp-3) var(--sp-4); background: var(--c-surface); border: var(--bw) solid var(--c-line); border-left-width: 4px; border-radius: var(--r-control); }
.alert.al-warn { border-left-color: var(--c-status-warn-fg); } .alert.al-warn .al-ico { color: var(--c-status-warn-fg); }
.alert.al-crit { border-left-color: var(--c-status-gap-fg); } .alert.al-crit .al-ico { color: var(--c-status-gap-fg); }
.al-title { font-weight: 600; color: var(--c-text-strong); }
.al-detail { font-size: var(--fs-sm); color: var(--c-text-muted); }
.al-meta { display: flex; flex-wrap: wrap; gap: var(--sp-2); margin-top: var(--sp-1); }
.al-empty { display: flex; gap: var(--sp-2); align-items: center; color: var(--c-status-ok-fg); font-weight: 600; }
.app-count { margin-left: auto; min-width: 22px; text-align: center; padding: 0 6px; border-radius: 11px; font: 600 11px/20px var(--font-mono); background: var(--c-status-warn-bg); color: var(--c-status-warn-fg); }
.al-link.al-crit .app-count { background: var(--c-status-gap-bg); color: var(--c-status-gap-fg); }
.al-link.al-ok .app-count { display: none; }
.al-link.al-warn > .i { color: var(--c-status-warn-fg); } .al-link.al-crit > .i { color: var(--c-status-gap-fg); }
.app-collapse { display: none; align-items: center; gap: var(--sp-3); min-height: 44px; padding: var(--sp-2) var(--sp-3); background: none; border: 0; border-radius: var(--r-control); color: var(--c-text-muted); font-size: var(--fs-sm); }
.app-collapse:hover { background: var(--c-role-secondary-fill); color: var(--c-text-strong); }
@media (min-width: 1024px) {
  .app-collapse { display: flex; }
  .app-collapsed .app { grid-template-columns: 76px minmax(0, 1fr); }
  .app-collapsed .app-nav { padding-inline: var(--sp-3); }
  .app-collapsed .app-lbl, .app-collapsed .app-nav-t, .app-collapsed .app-nav-f { display: none; }
  .app-collapsed .app-link { justify-content: center; padding-inline: 0; border-left-width: 0; position: relative; }
  .app-collapsed .app-link[aria-current="page"] { box-shadow: inset 3px 0 0 var(--c-primary); }
  .app-collapsed .app-count { position: absolute; top: 2px; right: 2px; min-width: 16px; padding: 0 4px; font-size: 10px; line-height: 16px; border-radius: 8px; }
  .app-collapsed .app-collapse { justify-content: center; }
  .app-collapsed .app-collapse-i { transform: rotate(180deg); }
  .app-collapsed .app-nav-h { justify-content: center; }
}
@media (max-width: 767px) { .alert { grid-template-columns: 28px 1fr; } .alert .btn { grid-column: 1 / -1; } }
/* data-type chips: one calm style, selected = filled */
.has-app .tchip { --rf: var(--c-surface); --ri: var(--c-text-strong); --rb: var(--c-line-strong); --rs: solid; box-shadow: none; font-weight: 500; }
.has-app .tchip .tc-code { display: none; }
.has-app .tchip .tc-n { border-left-color: var(--c-line-strong); opacity: .8; }
.has-app .tchip[aria-pressed="true"] { --rf: var(--c-primary); --ri: var(--c-on-primary); --rb: var(--c-primary); box-shadow: none; }
.has-app .tchip[aria-pressed="true"] .tc-n { border-left-color: currentColor; }
.has-app .tchip:hover:not([aria-pressed="true"]) { --rf: var(--c-role-secondary-fill); }
.has-app .tchip:focus-visible { outline: 2px solid var(--c-focus); outline-offset: 2px; }
.has-app .legend-hint { margin-top: var(--sp-2); }

/* ---- energy charts ---- */
.ec { margin: 0; background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-4) var(--sp-5); display: grid; gap: var(--sp-3); }
.ec-cap { display: grid; gap: 2px; }
.ec-t { font: 600 var(--fs-md) var(--font-display); color: var(--c-text-strong); }
.ec-s { font-size: var(--fs-sm); color: var(--c-text-muted); }
.ec-leg { list-style: none; margin: 0; padding: 0; display: flex; flex-wrap: wrap; gap: var(--sp-2) var(--sp-5); font-size: var(--fs-sm); color: var(--c-text); }
.ec-leg li { display: inline-flex; align-items: center; gap: var(--sp-2); }
.ec-sw { display: inline-block; width: 12px; height: 12px; border-radius: 3px; background: var(--ec-c); flex: none; }
.ec-pv { --ec-c: var(--c-hue-h2-fill); } .ec-load { --ec-c: var(--c-hue-h1-fill); } .ec-soc { --ec-c: var(--c-primary); } .ec-none { background: transparent; }
.ec-box { position: relative; }
.ec-svg { display: block; width: 100%; height: auto; overflow: visible; }
.ec-grid { stroke: var(--c-line); stroke-width: 1; }
.ec-ax { font: 400 11.5px var(--font-sans); fill: var(--c-text-muted); }
.ec-now { stroke: var(--c-text-muted); stroke-width: 1; stroke-dasharray: 3 3; }
.ec-now-t, .ec-ref-t { font: 500 11px var(--font-sans); fill: var(--c-text-muted); }
.ec-ref { stroke: var(--c-text-muted); stroke-width: 1; stroke-dasharray: 2 4; }
.ec-line { fill: none; stroke: var(--ec-c); stroke-width: 2; stroke-linejoin: round; stroke-linecap: round; }
.ec-area { fill: var(--ec-c); opacity: .12; stroke: none; }
.ec-dot { fill: var(--ec-c); stroke: var(--c-surface); stroke-width: 2; }
.ec-end { font: 600 12px var(--font-sans); fill: var(--c-text-strong); }
.ec-cross { stroke: var(--c-text-muted); stroke-width: 1; }
.ec-hit { fill: transparent; cursor: crosshair; outline: none; }
.ec-hit:focus-visible { stroke: var(--c-focus); stroke-width: 2; }
.ec-bar { fill: var(--ec-c); transition: opacity var(--dur) var(--ease); }
.ec-grp.is-dim .ec-bar { opacity: .35; }
.ec-tip { position: absolute; z-index: 5; min-width: 180px; padding: var(--sp-2) var(--sp-3); background: var(--c-surface); border: var(--bw) solid var(--c-line-strong); border-radius: var(--r-control); box-shadow: 0 6px 20px color-mix(in srgb, var(--c-primary) 18%, transparent); pointer-events: none; font-size: var(--fs-sm); }
.ec-tip-h { font: 600 var(--fs-sm) var(--font-sans); color: var(--c-text-strong); margin-bottom: 4px; }
.ec-tip-r { display: grid; grid-template-columns: 12px 1fr auto; gap: var(--sp-2); align-items: center; color: var(--c-text); }
.ec-tip-r strong { font-family: var(--font-mono); font-weight: 500; color: var(--c-text-strong); }
.ec-tbl summary { cursor: pointer; color: var(--c-link); font-size: var(--fs-sm); min-height: 28px; }
.ec-tbl .tbl-wrap { margin-top: var(--sp-2); max-height: 320px; overflow: auto; }
.blk .sc-kpi-g { margin-bottom: 0; }
@media (max-width: 640px) { .ec { padding: var(--sp-3); } }

.ec-ref-t, .ec-end, .ec-now-t { paint-order: stroke; stroke: var(--c-surface); stroke-width: 4px; stroke-linejoin: round; }

.has-app .zone-r { display: block; grid-row: auto; grid-template-rows: none; margin-bottom: var(--sp-6); }
.has-app .zone-r[hidden] { display: none; }

@media (pointer: coarse), (max-width: 900px) { .al-badge { min-height: var(--hit); } }

/* ---- review round 1 fixes ---- */
.app, .app-main, .app-view .wrap, #app-blocks, .blk, .blk > * { min-width: 0; }
.tbl-wrap { max-width: 100%; }
.app-main { padding-bottom: var(--sp-8); }
.pill.is-ill { background: transparent; border: var(--bw) dashed currentColor; }
.sc-reg.is-ill { font-style: italic; }
.help-st { font-size: var(--fs-md); color: var(--c-text); }
.chip-act { border-style: dashed; color: var(--c-text-strong); }
.chip-now { background: var(--c-accent-tint); border-color: var(--c-primary); color: var(--c-text-strong); font-weight: 600; }
.alert.al-info { border-left-color: var(--c-line-strong); } .alert.al-info .al-ico { color: var(--c-text-muted); }
.ec-ill { margin-left: var(--sp-2); font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .06em; color: var(--c-text-muted); border: var(--bw) dashed var(--c-line-strong); border-radius: var(--r-tag); padding: 1px 8px; vertical-align: 2px; }
.sc-kpi dt { min-height: 2.6em; }
.sc-flow-l { font: 700 14px var(--font-sans); }
.sc-foot { font-size: 11px; }
.sc-reg { font-size: 12px; }
.sc-g-l, .sc-g-v { font-size: 12.5px; }
.sc-g-cap { font-size: 11.5px; }
.reg-t td .reg-open { margin-top: var(--sp-2); }

.tbl-wrap { position: relative; }

.al-badge { min-height: 44px; }
@media (max-width: 640px) { .sc-kpi-l { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
.area { align-content: start; grid-template-rows: auto 1fr; }
.area-a { align-self: end; }

.sc-reg.is-ill { text-decoration: underline dashed; text-underline-offset: 3px; }
@media (max-width: 640px) {
  .reg-t { min-width: 0; }
  .reg-t thead { position: absolute; width: 1px; height: 1px; overflow: hidden; clip: rect(0 0 0 0); }
  .reg-t, .reg-t tbody, .reg-t tr, .reg-t th, .reg-t td { display: block; }
  .reg-t tr { padding: var(--sp-3); border-bottom: var(--bw) solid var(--c-line); display: grid; gap: var(--sp-2); }
  .reg-t th, .reg-t td { border: 0; padding: 0; }
  .reg-t td[data-label]::before { content: attr(data-label); display: block; font: 500 var(--fs-xs) var(--font-mono); text-transform: uppercase; letter-spacing: .06em; color: var(--c-text-muted); margin-bottom: 2px; }
}

/* ---- passport deep links ---- */
.btn.is-off { opacity: .75; border-style: dashed; cursor: not-allowed; color: var(--c-text-muted); background: transparent; }
.btn.is-off:hover { background: transparent; }
.pl { min-height: 40px; }
.pass-sub { display: block; font-size: var(--fs-xs); color: var(--c-text-muted); font-weight: 400; margin-top: 2px; }
.pass-meta code, .pass-t code { font: 400 var(--fs-sm) var(--font-mono); overflow-wrap: anywhere; }
.pass-t td { vertical-align: top; }
.pass-t .copy { margin-left: var(--sp-2); }
.pass-t .btn.copy { min-height: 32px; padding: 2px var(--sp-2); font-size: var(--fs-xs); font-weight: 500; }
.pass-t .btn.copy .i { width: 14px; height: 14px; }
.pass-t td:nth-child(3) { white-space: nowrap; }

/* registrations explainer, grid operator view, flex selection */
.reg-ex { margin-top: var(--sp-3); border: 1px solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-3); }
.reg-ex > summary { cursor: pointer; display: flex; gap: var(--sp-2); align-items: center; font-weight: 500; }
.ex-b { display: grid; gap: var(--sp-4); margin-top: var(--sp-3); }
.ex-h { margin: 0 0 var(--sp-1); font: 500 var(--fs-xs) var(--font-mono); letter-spacing: .06em; text-transform: uppercase; color: var(--c-text-muted); }
.ex-s p, .go-c p, .fm-o p { margin: 0 0 var(--sp-2); }
.ex-l { margin: 0; padding-left: 1.2em; display: grid; gap: var(--sp-1); }
.ex-who { display: grid; grid-template-columns: repeat(auto-fit, minmax(240px, 1fr)); gap: var(--sp-3); margin: 0; }
.ex-who dt { font-weight: 500; }
.ex-who dd { margin: 0; color: var(--c-text-muted); }
.ex-src { font-size: var(--fs-xs); color: var(--c-text-muted); margin: 0; }
.ex-go { display: flex; flex-wrap: wrap; gap: var(--sp-2); align-items: center; margin-top: var(--sp-3); }
.go { display: grid; gap: var(--sp-5); }
.go-cols { display: grid; grid-template-columns: repeat(auto-fit, minmax(300px, 1fr)); gap: var(--sp-4); align-items: start; }
.go-c { border: 1px solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-3); margin-bottom: var(--sp-3); background: var(--c-surface); }
.go-c h4 { margin: 0 0 var(--sp-1); }
.go-cannot { border-style: dashed; }
.go-basis { font-size: var(--fs-xs); color: var(--c-text-muted); }
.go-chain { list-style: none; margin: 0; padding: 0; display: grid; gap: var(--sp-3); counter-reset: none; }
.go-chain li { display: grid; grid-template-columns: 2rem 1fr; gap: var(--sp-3); align-items: start; }
.go-chain p { margin: 0; color: var(--c-text-muted); }
.go-n { width: 2rem; height: 2rem; border-radius: 50%; display: grid; place-items: center; border: 1px solid var(--c-primary); font: 500 var(--fs-sm) var(--font-mono); }
.fm-list { list-style: none; margin: 0 0 var(--sp-4); padding: 0; display: grid; gap: var(--sp-3); }
.fm-o { display: grid; grid-template-columns: 2.25rem 1fr auto; gap: var(--sp-3); align-items: start; border: 1px solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-3); background: var(--c-surface); }
.fm-o.is-sel { border-color: var(--c-primary); box-shadow: inset 3px 0 0 var(--c-primary); }
.fm-o[data-kind="market"] .fm-rank { border-style: dashed; }
.fm-rank { width: 2.25rem; height: 2.25rem; border-radius: 50%; display: grid; place-items: center; border: 1px solid var(--c-primary); font: 500 var(--fs-sm) var(--font-mono); }
.fm-t { display: flex; flex-wrap: wrap; gap: var(--sp-2); align-items: center; margin-bottom: var(--sp-1); }
.fm-offer { color: var(--c-text-muted); }
.fm-u { list-style: none; padding: 0; margin-top: var(--sp-2); }
.fm-cur { margin-top: var(--sp-3); }
.fm-pp { margin-top: var(--sp-3); }
@media (max-width: 640px) { .fm-o { grid-template-columns: 2.25rem 1fr; } .fm-o > .btn { grid-column: 2; justify-self: start; } .go-chain li { grid-template-columns: 1.75rem 1fr; } }

/* spacing pass: blocks inside a passport, cards, type size */
#detail-body > .blk { padding: var(--sp-5) var(--sp-5) 0; margin-top: 0; }
@media (max-width: 640px) { #detail-body > .blk { padding: var(--sp-4) var(--sp-3) 0; } }
.fm { gap: var(--sp-4); }
.fm-list { gap: var(--sp-4); margin-bottom: var(--sp-5); }
.fm-o { padding: var(--sp-4) var(--sp-5); gap: var(--sp-4) var(--sp-5); grid-template-columns: 2.25rem minmax(0, 1fr) auto; }
.fm-m { display: grid; gap: var(--sp-2); min-width: 0; }
.fm-m p { margin: 0; font-size: var(--fs-sm); line-height: 1.5; }
.fm-t { margin: 0; gap: var(--sp-2) var(--sp-3); }
.fm-t strong { font-size: var(--fs-md, 1rem); }
.fm-t .chip, .fm-t .pill { font-size: var(--fs-xs); }
.fm-offer { font-size: var(--fs-sm); }
.fm-d { font-size: var(--fs-sm); }
.fm-d > summary { cursor: pointer; padding: var(--sp-1) 0; }
.fm-d[open] > summary { margin-bottom: var(--sp-2); }
.fm-cur { padding: var(--sp-5); gap: var(--sp-4); }
.fm-pp p { margin: 0 0 var(--sp-2); font-size: var(--fs-sm); }
.reg-ex { padding: var(--sp-4); }
.reg-ex > summary { font-size: var(--fs-sm); }
.ex-b { gap: var(--sp-5); margin-top: var(--sp-4); }
.ex-s p { font-size: var(--fs-sm); line-height: 1.55; }
.ex-l { font-size: var(--fs-sm); line-height: 1.5; gap: var(--sp-2); }
.ex-who dd, .ex-who dt { font-size: var(--fs-sm); }
.go { gap: var(--sp-6); }
.go > div { display: grid; gap: var(--sp-3); }
.go-c { padding: var(--sp-4); margin-bottom: 0; display: grid; gap: var(--sp-2); }
.go-c p { font-size: var(--fs-sm); margin: 0; line-height: 1.5; }
.go-cols > div { display: grid; gap: var(--sp-3); align-content: start; }
.go-chain { gap: var(--sp-4); }
.go-chain p { font-size: var(--fs-sm); margin-top: var(--sp-1); line-height: 1.5; }
@media (max-width: 640px) { .fm-o { padding: var(--sp-3); gap: var(--sp-3); } .fm-cur { padding: var(--sp-3); } }

/* knowledge graph */
.kg { display: grid; gap: var(--sp-4); }
.kg-bar { display: flex; flex-wrap: wrap; gap: var(--sp-3); align-items: center; justify-content: space-between; }
.kg-lens { display: flex; flex-wrap: wrap; gap: var(--sp-2); }
.kg-lens .tab[aria-pressed="true"] { background: var(--c-primary); color: var(--c-on-primary, #fff); }
.kg-lt { margin: 0; }
.kg-pf { display: flex; flex-wrap: wrap; gap: var(--sp-2); }
.kg-chip { display: inline-flex; gap: var(--sp-2); align-items: center; font-size: var(--fs-xs); padding: var(--sp-1) var(--sp-3); border: var(--bw) solid var(--c-line-strong); border-radius: 999px; background: var(--c-surface); color: var(--c-text); cursor: pointer; }
.kg-chip[aria-pressed="false"] { opacity: .5; text-decoration: line-through; }
.kg-sw { display: inline-block; width: 22px; height: 0; border-top: 2px solid var(--c-text-muted); }
.kg-stage { position: relative; background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); overflow: hidden; }
.kg-svg { display: block; width: 100%; height: auto; touch-action: none; }
.kg-e { stroke: var(--c-text-muted); stroke-width: 1.2; fill: none; opacity: .4; }
.kg-e-struct { stroke-dasharray: 2 3; opacity: .4; }
.kg-e-power { stroke: var(--c-primary); stroke-width: 2.4; opacity: .8; }
.kg-e-signal { stroke-dasharray: 6 4; stroke: var(--c-primary); }
.kg-e-control { stroke-dasharray: 1.5 4; stroke-width: 2; stroke: var(--c-primary); opacity: .9; }
.kg-e-cert { stroke: var(--c-text-muted); stroke-width: 1; }
.kg-e-reg { stroke-dasharray: 4 3; }
.kg-e-supp, .kg-e-role { opacity: .45; }
.kg-e.is-dim, .kg-n.is-dim { opacity: .12; }
.kg-e.is-hot { opacity: 1; stroke-width: 2.6; }
.kg-eh { stroke: transparent; stroke-width: 10; pointer-events: stroke; }
.kg-ah { fill: var(--c-text-muted); }
.kg-n { cursor: grab; outline: none; }
.kg-n rect, .kg-n circle, .kg-n path { fill: var(--c-surface); stroke: var(--c-primary); stroke-width: 1.6; }
.kg-n:focus-visible rect, .kg-n:focus-visible circle, .kg-n:focus-visible path, .kg-n:hover rect, .kg-n:hover circle, .kg-n:hover path { stroke-width: 3; }
.kg-t-passport rect { fill: color-mix(in srgb, var(--c-primary) 8%, var(--c-surface)); }
.kg-t-passport rect.is-planned, .kg-t-covered rect { stroke-dasharray: 4 3; }
.kg-t-covered rect { fill: var(--c-surface); stroke: var(--c-text-muted); }
.kg-t-actor circle { stroke: var(--c-text); fill: color-mix(in srgb, var(--c-text) 6%, var(--c-surface)); }
.kg-t-actor circle.is-dashed { stroke-dasharray: 3 3; }
.kg-t-register rect { stroke: var(--c-status-warn-fg); fill: var(--c-status-warn-bg); }
.kg-t-cert path { stroke: var(--c-text-muted); fill: var(--c-surface); stroke-width: 1.2; }
.kg-gl { font: 500 11px var(--font-mono); fill: var(--c-text); pointer-events: none; }
.kg-lb { font: 500 13px var(--font-sans, inherit); fill: var(--c-text-strong, var(--c-text)); paint-order: stroke; stroke: var(--c-surface); stroke-width: 3px; pointer-events: none; }
.kg-wrap { display: grid; grid-template-columns: minmax(0, 1fr) 250px; gap: var(--sp-4); align-items: start; }
.kg-side { position: sticky; top: var(--sp-4); }
.kg-tip { background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-4); font-size: var(--fs-sm); min-height: 200px; }
.kg-hint { margin: 0; color: var(--c-text-muted); }
.kg-elt { font: 500 10.5px var(--font-sans, inherit); fill: var(--c-text-strong, var(--c-text)); paint-order: stroke; stroke: var(--c-surface); stroke-width: 4px; pointer-events: none; }
.kg-tip dl { display: grid; grid-template-columns: auto 1fr; gap: 2px var(--sp-3); margin: var(--sp-2) 0; }
.kg-tip dt { color: var(--c-text-muted); } .kg-tip dd { margin: 0; }
.kg-tc { margin: 0; color: var(--c-text-muted); }
.kg-key { list-style: none; margin: 0; padding: 0; display: flex; flex-wrap: wrap; gap: var(--sp-2) var(--sp-5); font-size: var(--fs-xs); color: var(--c-text-muted); }
.kg-key li { display: flex; gap: var(--sp-2); align-items: center; }
.kg-lg { width: 16px; height: 16px; border: 1.6px solid var(--c-primary); display: inline-block; background: var(--c-surface); }
.kg-lg.kg-t-passport { border-radius: 4px; } .kg-lg.kg-t-actor { border-radius: 50%; border-color: var(--c-text); } .kg-lg.kg-t-register { border-color: var(--c-status-warn-fg); background: var(--c-status-warn-bg); } .kg-lg.kg-t-cert { transform: rotate(45deg) scale(.8); border-color: var(--c-text-muted); }
.kg-panel { border: var(--bw) solid var(--c-line); border-radius: var(--r-control); padding: var(--sp-4); background: var(--c-surface); display: grid; gap: var(--sp-3); }
.kg-ph { display: flex; flex-wrap: wrap; justify-content: space-between; gap: var(--sp-3); align-items: flex-start; }
.kg-ph h4 { margin: 0; }
.kg-rel { list-style: none; margin: 0; padding: 0; display: grid; gap: var(--sp-2); font-size: var(--fs-sm); }
.kg-pd { color: var(--c-text-muted); } .kg-el { color: var(--c-text-muted); }
.kg-tr > summary { cursor: pointer; font-size: var(--fs-sm); }
.cfg-key[hidden] { display: none; }
@media (max-width: 900px) { .kg-wrap { grid-template-columns: 1fr; } .kg-side { position: static; } }
@media (max-width: 640px) { .kg-lb { font-size: 11px; } }

.cpv { display: inline-flex; align-items: center; gap: var(--sp-2); font: 500 var(--fs-xs) var(--font-mono); letter-spacing: .06em; text-transform: uppercase; color: var(--c-primary); text-decoration: none; border: var(--bw) solid var(--c-primary); border-radius: 999px; padding: var(--sp-1) var(--sp-3); margin-right: var(--sp-4); white-space: nowrap; }
.cpv:hover, .cpv:focus-visible { background: color-mix(in srgb, var(--c-primary) 8%, transparent); }
.masthead-in { flex-wrap: wrap; gap: var(--sp-2); }
.about { gap: var(--sp-5); }
.about-i { font-size: var(--fs-md, 1rem); max-width: 68ch; margin: 0; }
.about-c { display: grid; gap: var(--sp-2); align-content: start; }
.about-c .area-d { font-size: var(--fs-sm); color: var(--c-text-muted); line-height: 1.5; }
.kg-rel li { line-height: 1.5; }
.kg-rel .linkbtn { min-height: 0; padding: 0; display: inline; }

.about-l { list-style: none; margin: 0; padding: 0; display: grid; grid-template-columns: repeat(auto-fit, minmax(300px, 1fr)); gap: var(--sp-4); }
.about-c { border: var(--bw) solid var(--c-line); border-radius: var(--r-control); background: var(--c-surface); padding: var(--sp-4); display: grid; gap: var(--sp-2); align-content: start; }
.about-c h4 { margin: 0; font-size: var(--fs-md, 1rem); }
.about-c p { margin: 0; font-size: var(--fs-sm); color: var(--c-text-muted); line-height: 1.55; }

.about-s { display: grid; gap: var(--sp-3); margin-top: var(--sp-6); }
.about-s h3 { margin: 0; }
.about-concept { max-width: 78ch; }
.jn { list-style: none; margin: 0; padding: 0; display: grid; grid-template-columns: repeat(auto-fit, minmax(280px, 1fr)); gap: var(--sp-3); counter-reset: none; }
.jn-s { position: relative; border: var(--bw) solid var(--c-line); border-radius: var(--r-control); background: var(--c-surface); padding: var(--sp-4); display: grid; gap: var(--sp-2); align-content: start; }
.jn-s h4 { margin: 0; font-size: var(--fs-md, 1rem); }
.jn-s p { margin: 0; font-size: var(--fs-sm); color: var(--c-text-muted); line-height: 1.5; }
.jn-s .chip { justify-self: start; font-size: var(--fs-xs); }
.jn-n { width: 1.75rem; height: 1.75rem; border-radius: 50%; display: grid; place-items: center; border: 1px solid var(--c-primary); font: 500 var(--fs-sm) var(--font-mono); }
.cd-fig { margin: 0; display: grid; gap: var(--sp-2); }
.cd { width: 100%; height: auto; background: var(--c-surface); border: var(--bw) solid var(--c-line); border-radius: var(--r-control); }
.cd-lane { fill: color-mix(in srgb, var(--c-primary) 4%, var(--c-surface)); stroke: var(--c-line); stroke-dasharray: 3 4; }
.cd-lane-t { font: 500 11px var(--font-mono); letter-spacing: .06em; text-transform: uppercase; fill: var(--c-text-muted); }
.cd-b rect { fill: var(--c-surface); stroke: var(--c-primary); stroke-width: 1.4; }
.cd-k-gate rect { fill: color-mix(in srgb, var(--c-primary) 10%, var(--c-surface)); stroke-width: 2.2; }
.cd-k-party rect { stroke: var(--c-text); fill: color-mix(in srgb, var(--c-text) 4%, var(--c-surface)); }
.cd-k-store rect { stroke-dasharray: 5 3; }
.cd-k-warn rect { stroke: var(--c-status-warn-fg); fill: var(--c-status-warn-bg); }
.cd-t { font: 600 12px var(--font-sans, inherit); fill: var(--c-text-strong, var(--c-text)); }
.cd-x { font: 400 10.5px var(--font-sans, inherit); fill: var(--c-text-muted); }
.cd-a { fill: none; stroke: var(--c-text-muted); stroke-width: 1.6; }
.cd-a-control { stroke: var(--c-primary); stroke-dasharray: 2 4; stroke-width: 2; }
.cd-a-consent { stroke: var(--c-status-warn-fg); stroke-dasharray: 6 4; }
.cd-a-block { stroke: var(--c-status-crit-fg, #b3261e); stroke-dasharray: 4 3; }
.cd-ah { fill: var(--c-text-muted); }
.cd-al { font: 500 10.5px var(--font-sans, inherit); fill: var(--c-text-strong, var(--c-text)); paint-order: stroke; stroke: var(--c-surface); stroke-width: 4px; }
.acc td { vertical-align: top; }
.acc-t { display: block; margin-top: var(--sp-1); font-size: var(--fs-sm); color: var(--c-text-muted); line-height: 1.45; }

.about-sh { margin: var(--sp-4) 0 var(--sp-2); font-size: var(--fs-md, 1rem); }
.own-d { grid-template-columns: 1fr; gap: var(--sp-2); }
.own-d dt { font: 500 var(--fs-xs) var(--font-mono); letter-spacing: .06em; text-transform: uppercase; color: var(--c-text-muted); }
.own-d dd { color: var(--c-text); }

/* lean header (app.header): one sticky bar with logo, title and the demonstration note */
body.lean { --lh: 32px; }
body.lean #strips, body.lean .hero { display: none; }
body.lean .top { position: sticky; top: 0; z-index: 50; }
body.lean .masthead-in { display: flex; flex-wrap: nowrap; align-items: center; gap: var(--sp-4); min-height: var(--lh); padding-top: 0; padding-bottom: 0; }
body.lean .brand { flex: 0 0 auto; display: inline-flex; align-items: center; min-height: 0; }
body.lean .brand > *, body.lean .brand svg, body.lean .brand img { height: 16px; width: auto; max-height: 16px; }
body.lean .lh-t { font: 600 var(--fs-sm, .875rem) var(--font-sans, inherit); color: var(--c-text-strong, var(--c-text)); padding-left: var(--sp-4); border-left: var(--bw) solid var(--c-line-strong); white-space: nowrap; line-height: 1.2; }
body.lean .lh-note { margin: 0 0 0 auto; max-width: 90ch; text-align: right; font: 400 11px var(--font-sans, inherit); letter-spacing: 0; text-transform: none; color: var(--c-text-muted); line-height: 1.25; }
body.lean .app-nav { top: var(--lh); max-height: calc(100vh - var(--lh)); }
body.lean .tree-card { top: calc(var(--lh) + var(--sp-4)); max-height: calc(100vh - var(--lh) - 2 * var(--sp-4)); }
body.lean .kg-side { top: calc(var(--lh) + var(--sp-4)); }
html:has(body.lean) { scroll-padding-top: calc(33px + var(--sp-4)); }
@media (max-width: 1023px) { body.lean .app-bar { top: var(--lh); } html:has(body.lean) { scroll-padding-top: calc(54px + 72px); } }
@media (max-width: 720px) { body.lean { --lh: 54px; } body.lean .masthead-in { flex-wrap: wrap; gap: 0 var(--sp-3); padding-top: 4px; padding-bottom: 4px; min-height: 0; } body.lean .lh-t { padding-left: var(--sp-3); font-size: 12px; } body.lean .lh-note { flex: 1 0 100%; margin: 0; text-align: left; font-size: 10px; max-width: none; } html:has(body.lean) { scroll-padding-top: calc(54px + var(--sp-4)); } }

.rost td, .rost th { font-size: var(--fs-sm); line-height: 1.45; vertical-align: top; }

/* ---- generic panels (app.panels) ---- */
.pnl { margin-top: 28px; }
.pnl > h3 { margin-bottom: 10px; }
.pnl .reg-meta dd .chip { margin-left: 6px; }

/* ---- module stack (scene) and racks view ---- */
.sc-slab { fill: color-mix(in srgb, var(--c-hue-h1-fill) 10%, var(--c-surface)); stroke: var(--c-line-strong); stroke-width: 1; }
.sc-slab-f { fill: var(--c-hue-h3-fill); opacity: .85; }
.sc-slab-led { fill: var(--c-hue-h3-fill); }
.sc-slab-t { fill: var(--c-text-muted); font: 600 9px var(--font-mono, monospace); }
.sc-stk .dg-box, .rk-head .dg-box, .rk-mod .dg-box { fill: var(--c-surface); stroke: var(--c-line-strong); stroke-width: 1.2; }
.rk-frame { fill: none; stroke: var(--c-primary); stroke-width: 1.6; stroke-dasharray: 2 0; opacity: .55; }
.rk-mt { fill: var(--c-text); font: 600 11px var(--font-body, sans-serif); }
.rk-mod:hover .dg-box, .rk-head:hover .dg-box, .sc-stk:hover .dg-box { stroke: var(--c-primary); }
.rk-svg { width: 100%; height: auto; display: block; margin: 0 auto; }
.rk .tbl-wrap { margin-top: 12px; }

/* ---- phone: drawing toggle, one-line tab strip, short notice, compact cards ---- */
.cfg-draw-w { display: none; }
.lh-short { display: none; }
@media (max-width: 640px) {
  .cfg-draw-w { display: block; margin-block: var(--sp-3); }
  .cfg-view.show-drawing .cfg-fig, .rk.show-drawing .cfg-fig, .cfg-view.show-drawing .rk .cfg-fig { display: flex; overflow-x: auto; -webkit-overflow-scrolling: touch; }
  .cfg-view.show-drawing .dg, .cfg-view.show-drawing .rk-svg { min-width: 880px !important; max-width: none !important; }
  .cfg-view.show-drawing .rk-svg { min-width: 760px !important; }
  .cfg-view.show-drawing .cfg-list { display: none; }
  .cfg-tabs { flex-wrap: nowrap; overflow-x: auto; scrollbar-width: none; }
  .cfg-tabs::-webkit-scrollbar { display: none; }
  .cfg-tabs .tab { flex: 0 0 auto; white-space: nowrap; padding-inline: var(--sp-3); }
  .lh-full { display: none; }
  .lh-short { display: inline; }
  .areas { grid-template-columns: repeat(2, minmax(0, 1fr)); gap: var(--sp-3); }
  .areas .area-d { display: -webkit-box; -webkit-line-clamp: 2; -webkit-box-orient: vertical; overflow: hidden; font-size: var(--fs-xs); }
  .areas .area { padding: var(--sp-3); }
}

@media (max-width: 640px) {
  .cfg-tabs .tab { font-size: var(--fs-sm); padding-inline: var(--sp-2); }
  .cfg-tabs { -webkit-mask-image: linear-gradient(90deg, #000 88%, transparent); mask-image: linear-gradient(90deg, #000 88%, transparent); }
  .cfg-view.show-drawing .cfg-fig { justify-content: flex-start; }
  .cfg-draw { min-height: 44px; }
}

/* ---- lean header on wide screens: it mirrors the app grid, so the logo sits above the menu and title and notice sit on the edges of the content frame ---- */
.lh-row { display: contents; }
@media (min-width: 1024px) {
  body.lean .masthead-in { display: grid; grid-template-columns: var(--navw, 264px) minmax(0, 1fr); align-items: center; gap: 0; max-width: calc(var(--maxw) + 264px); margin-inline: auto; padding-inline: 0; }
  body.app-collapsed.lean .masthead-in { --navw: 76px; }
  body.lean .brand { padding-left: var(--gutter); overflow: visible; }
  body.app-collapsed.lean .brand { padding-left: var(--sp-3); }
  body.lean .lh-row { display: flex; align-items: center; justify-content: space-between; gap: var(--sp-4); width: 100%; max-width: var(--maxw); margin-inline: auto; padding-inline: var(--gutter); min-width: 0; }
  body.lean .lh-t { padding-left: 0; border-left: 0; }
  body.lean .lh-note { margin: 0; padding: 0; max-width: none; white-space: nowrap; font-size: 12px; text-align: right; }
}

/* ---- alignment polish (P3): KPI labels, tables, chips, panels, action tiles ---- */
.sc-kpis { grid-template-columns: minmax(0, 3fr) minmax(0, 2fr); }
.sc-kpi dt { display: flex; align-items: flex-end; }
.cats { gap: var(--sp-2) var(--sp-3); }
table.dtbl th, table.dtbl td { padding: var(--sp-3); }
.chip, .pill { min-height: 28px; box-sizing: border-box; }
.chip-btn { min-height: var(--hit, 40px); }
.pnl > h3 { margin: 0 0 var(--sp-3); }
.area { align-items: start; }
.area .hue-tile { align-self: start; }
.area-t { line-height: 1.3; }

</style>
</head>
<body>
<a class="skip" href="#main">Skip to content</a>

<div id="strips">
  <!-- filled from data.meta: internal-draft strip, disclaimer strip -->
</div>

<header class="top" id="top">
  <div class="masthead">
    <div class="wrap masthead-in">
      <a class="brand" href="#/n/" id="brand" aria-label="Spherity, start of page"><img class="logo" src="data:image/svg+xml;base64,PHN2ZyB3aWR0aD0iMTg5NiIgaGVpZ2h0PSIzNzIiIHZpZXdCb3g9IjAgMCAxODk2IDM3MiIgdmVyc2lvbj0iMS4xIiB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHhtbG5zOnhsaW5rPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5L3hsaW5rIiB4bWw6c3BhY2U9InByZXNlcnZlIiBzdHlsZT0iZmlsbC1ydWxlOmV2ZW5vZGQ7Y2xpcC1ydWxlOmV2ZW5vZGQ7c3Ryb2tlLWxpbmVqb2luOnJvdW5kO3N0cm9rZS1taXRlcmxpbWl0OjI7Ij4KICAgIDxnIHRyYW5zZm9ybT0ibWF0cml4KDEsMCwwLDEsLTg1MiwtMTAyMCkiPgogICAgICAgIDxnIGlkPSJDQVJPLW5ldyI+CiAgICAgICAgPC9nPgogICAgICAgIDxnIGlkPSJFSURBLW5ldyI+CiAgICAgICAgPC9nPgogICAgICAgIDxnIGlkPSJWRVJPLW5ldyI+CiAgICAgICAgPC9nPgogICAgICAgIDxnIGlkPSJLWUxFLW5ldyI+CiAgICAgICAgPC9nPgogICAgICAgIDxnIGlkPSJTUEhFUklUWS1uZXciIHRyYW5zZm9ybT0ibWF0cml4KDEsMCwwLDEsODE4Ljc4Myw5OTcuODc4KSI+CiAgICAgICAgICAgIDxnIHRyYW5zZm9ybT0ibWF0cml4KDEuMDgwMzMsMCwwLDEuMDgwMzMsLTMwLjQ1NDYsLTE2LjM1NzUpIj4KICAgICAgICAgICAgICAgIDxnIHRyYW5zZm9ybT0ibWF0cml4KDIuOTgyOTIsMCwwLDIuOTgyOTIsLTkuNjM5MDgsLTI3Mi4zNTMpIj4KICAgICAgICAgICAgICAgICAgICA8cGF0aCBkPSJNNzkuNzc5LDExMC41NDNDMTA4LjE4NSwxMTAuNTQzIDEzMS4yNDgsMTMzLjYwNiAxMzEuMjQ4LDE2Mi4wMTJDMTMxLjI0OCwxOTAuNDE4IDEwOC4xODUsMjEzLjQ4IDc5Ljc3OSwyMTMuNDhDNTEuMzczLDIxMy40OCAyOC4zMTEsMTkwLjQxOCAyOC4zMTEsMTYyLjAxMkMyOC4zMTEsMTMzLjYwNiA1MS4zNzMsMTEwLjU0MyA3OS43NzksMTEwLjU0M1pNNzkuNzc5LDExNC4zMTJDNTMuNDUzLDExNC4zMTIgMzIuMDc5LDEzNS42ODUgMzIuMDc5LDE2Mi4wMTJDMzIuMDc5LDE4OC4zMzggNTMuNDUzLDIwOS43MTIgNzkuNzc5LDIwOS43MTJDMTA2LjEwNiwyMDkuNzEyIDEyNy40NzksMTg4LjMzOCAxMjcuNDc5LDE2Mi4wMTJDMTI3LjQ3OSwxMzUuNjg1IDEwNi4xMDYsMTE0LjMxMiA3OS43NzksMTE0LjMxMloiIHN0eWxlPSJmaWxsOnVybCgjX0xpbmVhcjEpOyI+PC9wYXRoPgogICAgICAgICAgICAgICAgPC9nPgogICAgICAgICAgICAgICAgPGcgaWQ9IlBhdGhfOTciIHRyYW5zZm9ybT0ibWF0cml4KDEuMTgzOTcsMCwwLDEuMTgzOTcsNjUuMDc2LDM3My41OTMpIj4KICAgICAgICAgICAgICAgICAgICA8cGF0aCBkPSJNMTQ1LjIwMiwtMTg1LjA4OUMxNDUuMTgsLTE4NS4wODcgMTQ1LjE1NywtMTg1LjA4NyAxNDUuMTM1LC0xODUuMDg2TDE0NS4wOTQsLTE4NS4wODFMMTQ1LjAzNSwtMTg1LjA3N0MxNDEuOTg2LC0xODQuODU4IDEzOS4xMzYsLTE4My40NjUgMTM3LjA4OCwtMTgxLjE5M0MxMzIuNzEsLTE3Ni4zNDkgMTMzLjA4NiwtMTY4Ljc2MyAxMzcuOTIsLTE2NC4zNzVMMTUyLjE2NiwtMTUxLjQ2N0wxNjguNTYxLC0xMzYuNjEzQzE4My40MDcsLTEyMy4wOCAxODguMjM0LC0xMDEuNTggMTgwLjU5NywtODNDMTc5Ljg2MSwtODEuMjE2IDE3OC4wMzMsLTgwLjExNSAxNzYuMTEyLC04MC4yOTZDMTc1LjY4MiwtODAuMzM4IDE3NS4yNTksLTgwLjQ0NCAxNzQuODYsLTgwLjYwOUMxNzMuMjE2LC04MS4yODYgMTcyLjEzNywtODIuODk2IDE3Mi4xMzcsLTg0LjY3NUMxNzIuMTM3LC04NS4yNSAxNzIuMjUsLTg1LjgxOSAxNzIuNDY4LC04Ni4zNUMxNzguNzAzLC0xMDEuNTEgMTc0Ljc2NywtMTE5LjA1NCAxNjIuNjU0LC0xMzAuMDk4TDE0Ny4yOTcsLTE0NC4wMDlMMTMyLjAwOCwtMTU3Ljg1N0MxMjMuNjA0LC0xNjUuNDg4IDEyMi45NTIsLTE3OC42NzYgMTMwLjU2MiwtMTg3LjA5OUMxMzQuMTMyLC0xOTEuMDUzIDEzOS4wOTksLTE5My40NzMgMTQ0LjQxMywtMTkzLjg1TDE1Ni42NywtMTk1LjA3M0MxNTYuODE2LC0xOTUuMDg4IDE1Ni45NjIsLTE5NS4wOTUgMTU3LjEwOCwtMTk1LjA5NUMxNTkuMzU2LC0xOTUuMDk1IDE2MS4yNiwtMTkzLjM3IDE2MS40ODEsLTE5MS4xMzNDMTYxLjQ5NiwtMTkwLjk4NyAxNjEuNTA0LC0xOTAuODQgMTYxLjUwNCwtMTkwLjY5M0MxNjEuNTA0LC0xODguNDQ1IDE1OS43NzgsLTE4Ni41NDIgMTU3LjU0MiwtMTg2LjMyMkwxNDUuMjIyLC0xODUuMDkxQzE0NS4yMTYsLTE4NS4wOSAxNDUuMjA5LC0xODUuMDg5IDE0NS4yMDIsLTE4NS4wODlaTTEzNS4zNTUsLTc2LjMwMkwxMzUuMzg5LC03Ni4zMDVMMTM1LjU4NCwtNzYuMzIyQzE0Mi4yMjYsLTc2Ljc2NSAxNDguNDQzLC03OS43NzUgMTUyLjkxMSwtODQuNzExQzE2Mi40MDcsLTk1LjIyMSAxNjEuNTkzLC0xMTEuNjc3IDE1MS4xMDcsLTEyMS4xOTlMMTQyLjg4NSwtMTI4LjY0NUMxNDEuOTY1LC0xMjkuNDc4IDE0MS40NCwtMTMwLjY2MyAxNDEuNDQsLTEzMS45MDRDMTQxLjQ0LC0xMzIuOTk1IDE0MS44NDYsLTEzNC4wNDcgMTQyLjU3OCwtMTM0Ljg1NUMxNDMuNDExLC0xMzUuNzc2IDE0NC41OTYsLTEzNi4zMDIgMTQ1LjgzNywtMTM2LjMwMkMxNDYuOTI5LC0xMzYuMzAyIDE0Ny45ODMsLTEzNS44OTUgMTQ4Ljc5MSwtMTM1LjE2MkwxNTcuMDA5LC0xMjcuNzE5QzE3MS4wNjUsLTExNC45NTUgMTcyLjE1NiwtOTIuODk3IDE1OS40MjYsLTc4LjgxQzE1My40MzgsLTcyLjE4NyAxNDUuMTAzLC02OC4xNDYgMTM2LjE5NSwtNjcuNTQ4TDEzMi40MzksLTY3LjE3MUMxMzIuMTUyLC02Ny4xNDIgMTMxLjg2MywtNjcuMTQyIDEzMS41NzYsLTY3LjE3QzEyOS40OTYsLTY3LjM3NSAxMjcuODM0LC02OS4wMzMgMTI3LjYyNSwtNzEuMTEyQzEyNy42MSwtNzEuMjU4IDEyNy42MDMsLTcxLjQwNSAxMjcuNjAzLC03MS41NTJDMTI3LjYwMywtNzMuOCAxMjkuMzI4LC03NS43MDQgMTMxLjU2NSwtNzUuOTI0TDEzNS4zNTUsLTc2LjMwMlpNMTMyLjY4MSwtOTAuODA1TDEzMi43MTgsLTkwLjgwOUwxMzIuOTEzLC05MC44MjZDMTM1Ljk2MiwtOTEuMDQ1IDEzOC44MTEsLTkyLjQzNiAxNDAuODYsLTk0LjcwN0MxNDUuMjQsLTk5LjU1MSAxNDQuODY1LC0xMDcuMTQgMTQwLjAyOSwtMTExLjUyOEwxMjQuNzQxLC0xMjUuMzc2TDEwOS4zODUsLTEzOS4yODVDOTMuMzI3LC0xNTMuODU1IDg5LjEwOSwtMTc3LjYxOCA5OS4xNzIsLTE5Ni44MjRDMTAwLjI5MiwtMTk4Ljk2MSAxMDIuOTcxLC0xOTkuNzk4IDEwNS4xMDgsLTE5OC42NzlDMTA3LjI0MiwtMTk3LjU2MiAxMDguMDgyLC0xOTQuODg4IDEwNi45NzEsLTE5Mi43NTFDOTguNzU0LC0xNzcuMDg0IDEwMi4xOTEsLTE1Ny42OTMgMTE1LjI5MSwtMTQ1LjgwNUwxMzEuNjkxLC0xMzAuOTUyTDE0NS45MzUsLTExOC4wNDVDMTU0LjMzOCwtMTEwLjQxMyAxNTQuOTksLTk3LjIyNiAxNDcuMzgsLTg4LjgwM0MxNDMuODExLC04NC44NDggMTM4Ljg0NCwtODIuNDI3IDEzMy41MywtODIuMDVMMTA5LjYyNSwtNzkuNjY1TDEwOS42MTgsLTc5LjY2NEMxMDkuMzM2LC03OS42MzggMTA5LjA1LC03OS42MzggMTA4Ljc2OCwtNzkuNjY0QzEwNi42ODUsLTc5Ljg2MyAxMDUuMDE4LC04MS41MjMgMTA0LjgxMiwtODMuNjA1QzEwNC43OTcsLTgzLjc1IDEwNC43OSwtODMuODk2IDEwNC43OSwtODQuMDQyQzEwNC43OSwtODYuMjkxIDEwNi41MTUsLTg4LjE5NSAxMDguNzUyLC04OC40MTdMMTMyLjY4MSwtOTAuODA1Wk0xMTMuNTE5LC0yMDMuNzUyTDExMy41MTIsLTIwMy43NTJDMTEyLjM0OCwtMjAzLjg2MiAxMTEuMjc0LC0yMDQuNDMzIDExMC41MzMsLTIwNS4zMzhDMTA5LjAwMiwtMjA3LjIwNCAxMDkuMjc3LC0yMDkuOTk4IDExMS4xNDIsLTIxMS41MjlDMTE1LjU4LC0yMTUuMTcgMTIwLjY0NCwtMjE3Ljk3MyAxMjYuMDg1LC0yMTkuODAxQzEyNi41MzgsLTIxOS45NTMgMTI3LjAxMiwtMjIwLjAzMSAxMjcuNDg5LC0yMjAuMDMxQzEyOS4zNzIsLTIyMC4wMzEgMTMxLjA1NiwtMjE4LjgyMSAxMzEuNjU3LC0yMTcuMDM3QzEzMS44MDksLTIxNi41ODQgMTMxLjg4NywtMjE2LjExIDEzMS44ODcsLTIxNS42MzJDMTMxLjg4NywtMjEzLjc0OSAxMzAuNjc3LC0yMTIuMDY1IDEyOC44OTIsLTIxMS40NjRDMTI0LjQ2LC0yMDkuOTc4IDEyMC4zMzYsLTIwNy42OTUgMTE2LjcyMywtMjA0LjcyOUMxMTUuODI2LC0yMDMuOTkzIDExNC42NzQsLTIwMy42NDIgMTEzLjUxOSwtMjAzLjc1MlpNMTYzLjgyOSwtNzMuNTExQzE2NC42NTEsLTc0LjMxOSAxNjUuNzU5LC03NC43NzIgMTY2LjkxMSwtNzQuNzcyQzE2OC4wOSwtNzQuNzcyIDE2OS4yMiwtNzQuMjk4IDE3MC4wNDYsLTczLjQ1N0MxNzAuODU2LC03Mi42MzUgMTcxLjMxMSwtNzEuNTI2IDE3MS4zMTEsLTcwLjM3MkMxNzEuMzExLC02OS4xOTQgMTcwLjgzNywtNjguMDY0IDE2OS45OTcsLTY3LjIzOEMxNjEuNjc4LC01OS4wNjUgMTUwLjY0LC01NC4yMjcgMTM4Ljk5NCwtNTMuNjQ2TDk2LjQzNiwtNDkuMzk5Qzk2LjE1LC00OS4zNzEgOTUuODYxLC00OS4zNzEgOTUuNTc1LC00OS4zOTlDOTMuNDk1LC00OS42MDIgOTEuODMyLC01MS4yNjIgOTEuNjI0LC01My4zNDJDOTEuMzg1LC01NS43NDEgOTMuMTYxLC01Ny45MTIgOTUuNTYsLTU4LjE1NEM5NS41NiwtNTguMTU0IDEzOC4yMTQsLTYyLjQxIDEzOC4yMDcsLTYyLjQwOUMxMzguMjksLTYyLjQyIDEzOC4zNzgsLTYyLjQyOCAxMzguNDYzLC02Mi40M0wxMzguNDksLTYyLjQzMUMxNDguMDA3LC02Mi44OSAxNTcuMDMsLTY2LjgzNSAxNjMuODI5LC03My41MTFaTTExNS42MDQsLTc0LjMzMUMxMTUuNzQ5LC03NC4zNDYgMTE1Ljg5NCwtNzQuMzUzIDExNi4wNCwtNzQuMzUzQzExOC4yODksLTc0LjM1MyAxMjAuMTk0LC03Mi42MjcgMTIwLjQxNSwtNzAuMzg5QzEyMC42NTQsLTY3Ljk4OSAxMTguODc2LC02NS44MTcgMTE2LjQ3NiwtNjUuNTc4TDEwMy4zNDksLTY0LjI2OUMxMDMuMDYzLC02NC4yNCAxMDIuNzc0LC02NC4yNCAxMDIuNDg4LC02NC4yNjhDMTAwLjQwOCwtNjQuNDcgOTguNzQ1LC02Ni4xMjggOTguNTM4LC02OC4yMDhDOTguNTIzLC02OC4zNTMgOTguNTE2LC02OC41IDk4LjUxNiwtNjguNjQ2Qzk4LjUxNiwtNzAuODk1IDEwMC4yMzksLTcyLjggMTAyLjQ3NywtNzMuMDIzTDExNS42MDQsLTc0LjMzMVpNMTIwLjg5OCwtMTQ4LjUzNUMxMDYuODQyLC0xNjEuMjk2IDEwNS43NTEsLTE4My4zNTMgMTE4LjQ3OSwtMTk3LjQzOUMxMjIuNzI0LC0yMDIuMTI2IDEyOC4xOCwtMjA1LjU1NSAxMzQuMjQ1LC0yMDcuMzQ4QzEzNC42NTEsLTIwNy40NjggMTM1LjA3MSwtMjA3LjUyOSAxMzUuNDk0LC0yMDcuNTI5QzEzNy40MzYsLTIwNy41MjkgMTM5LjE1OSwtMjA2LjI0MiAxMzkuNzEsLTIwNC4zOEMxMzkuODMsLTIwMy45NzQgMTM5Ljg5MSwtMjAzLjU1MyAxMzkuODkxLC0yMDMuMTNDMTM5Ljg5MSwtMjAxLjE4OSAxMzguNjA0LC0xOTkuNDY2IDEzNi43NDMsLTE5OC45MTVDMTMyLjIyNiwtMTk3LjU3OSAxMjguMTYyLC0xOTUuMDI1IDEyNC45OTgsLTE5MS41MzZDMTE1LjUwMywtMTgxLjAyNiAxMTYuMzE2LC0xNjQuNTcgMTI2LjgwMiwtMTU1LjA0N0wxMzUuMDIsLTE0Ny42MDNDMTM1Ljk0MSwtMTQ2Ljc3IDEzNi40NjcsLTE0NS41ODQgMTM2LjQ2NywtMTQ0LjM0M0MxMzYuNDY3LC0xNDMuMjUyIDEzNi4wNjEsLTE0Mi4xOTkgMTM1LjMyOSwtMTQxLjM5MUMxMzQuMzk4LC0xNDAuMzU5IDEzMy4wMywtMTM5LjgyOSAxMzEuNjQ3LC0xMzkuOTY1QzEzMC43MDIsLTE0MC4wNTYgMTI5LjgxMywtMTQwLjQ1MiAxMjkuMTE2LC0xNDEuMDg5TDEyMC44OTgsLTE0OC41MzVaTTE3My43OTcsLTIxNi4yMDZDMTcxLjI3OCwtMjE1Ljk1MyAxNjguOTk2LC0yMTcuODE2IDE2OC43NDEsLTIyMC4zMzVDMTY4LjcyNSwtMjIwLjQ5IDE2OC43MTcsLTIyMC42NDYgMTY4LjcxNywtMjIwLjgwM0MxNjguNzE3LC0yMjMuMTY0IDE3MC41MjgsLTIyNS4xNjUgMTcyLjg3OCwtMjI1LjM5OUMxNzUuNCwtMjI1LjY1IDE3Ny42ODIsLTIyMy43ODIgMTc3LjkzMywtMjIxLjI2QzE3OC4xODQsLTIxOC43NCAxNzYuMzE3LC0yMTYuNDU5IDE3My43OTcsLTIxNi4yMDZaTTE0My4xNiwtMjEzLjE0N0MxNDMuMDA4LC0yMTMuMTMxIDE0Mi44NTUsLTIxMy4xMjQgMTQyLjcwMiwtMjEzLjEyNEMxNDAuMzM4LC0yMTMuMTI0IDEzOC4zMzcsLTIxNC45MzkgMTM4LjEwNywtMjE3LjI5MkMxMzguMDkxLC0yMTcuNDQ2IDEzOC4wODMsLTIxNy42IDEzOC4wODMsLTIxNy43NTVDMTM4LjA4MywtMjIwLjExNSAxMzkuODk0LC0yMjIuMTE0IDE0Mi4yNDIsLTIyMi4zNDZDMTQ0Ljc2MywtMjIyLjU5OCAxNDcuMDQ1LC0yMjAuNzMxIDE0Ny4yOTcsLTIxOC4yMUMxNDcuMzEzLC0yMTguMDU1IDE0Ny4zMjEsLTIxNy45IDE0Ny4zMjEsLTIxNy43NDRDMTQ3LjMyMSwtMjE1LjM4MyAxNDUuNTEsLTIxMy4zODIgMTQzLjE2LC0yMTMuMTQ3Wk0xNTguNjI2LC0yMTQuNjkyQzE1OC40NzMsLTIxNC42NzYgMTU4LjMyLC0yMTQuNjY5IDE1OC4xNjYsLTIxNC42NjlDMTU1LjgwNSwtMjE0LjY2OSAxNTMuODA1LC0yMTYuNDc5IDE1My41NzEsLTIxOC44MjhDMTUzLjU1NSwtMjE4Ljk4MSAxNTMuNTQ4LC0yMTkuMTM1IDE1My41NDgsLTIxOS4yODhDMTUzLjU0OCwtMjIxLjY0OSAxNTUuMzU4LC0yMjMuNjQ5IDE1Ny43MDcsLTIyMy44ODNDMTU3Ljg2MSwtMjIzLjg5OSAxNTguMDE2LC0yMjMuOTA3IDE1OC4xNywtMjIzLjkwN0MxNjAuNTMxLC0yMjMuOTA3IDE2Mi41MywtMjIyLjA5NSAxNjIuNzYzLC0yMTkuNzQ2QzE2My4wMTMsLTIxNy4yMjUgMTYxLjE0NiwtMjE0Ljk0NCAxNTguNjI2LC0yMTQuNjkyWk0xNjcuNzYxLC0yMDIuMDM5QzE2NS4yNCwtMjAxLjc4OCAxNjIuOTU4LC0yMDMuNjU2IDE2Mi43MDYsLTIwNi4xNzdDMTYyLjQ1NSwtMjA4LjY5NyAxNjQuMzIyLC0yMTAuOTc4IDE2Ni44NDIsLTIxMS4yMzFDMTY2Ljk5NiwtMjExLjI0NyAxNjcuMTUsLTIxMS4yNTUgMTY3LjMwNCwtMjExLjI1NUMxNjkuNjY1LC0yMTEuMjU1IDE3MS42NjUsLTIwOS40NDQgMTcxLjg5OCwtMjA3LjA5NUMxNzEuOTE0LC0yMDYuOTQxIDE3MS45MjIsLTIwNi43ODYgMTcxLjkyMiwtMjA2LjYzMkMxNzEuOTIyLC0yMDQuMjcxIDE3MC4xMSwtMjAyLjI3MiAxNjcuNzYxLC0yMDIuMDM5Wk0xNDYuNjYzLC0yMDQuNTc2QzE0Ni42NDcsLTIwNC43MjkgMTQ2LjYzOSwtMjA0Ljg4MyAxNDYuNjM5LC0yMDUuMDM3QzE0Ni42MzksLTIwNy4zOTggMTQ4LjQ1MSwtMjA5LjM5OCAxNTAuOCwtMjA5LjYzQzE1My4zMjEsLTIwOS44ODEgMTU1LjYwMiwtMjA4LjAxNSAxNTUuODU1LC0yMDUuNDk0QzE1NS44NzEsLTIwNS4zNCAxNTUuODc5LC0yMDUuMTg1IDE1NS44NzksLTIwNS4wMjlDMTU1Ljg3OSwtMjAyLjY2OCAxNTQuMDY4LC0yMDAuNjY3IDE1MS43MTgsLTIwMC40MzFDMTUxLjU2NywtMjAwLjQxNSAxNTEuNDE0LC0yMDAuNDA4IDE1MS4yNjEsLTIwMC40MDhDMTQ4Ljg5NywtMjAwLjQwOCAxNDYuODk0LC0yMDIuMjIzIDE0Ni42NjMsLTIwNC41NzZaIiBzdHlsZT0iZmlsbDp1cmwoI19MaW5lYXIyKTsiPjwvcGF0aD4KICAgICAgICAgICAgICAgIDwvZz4KICAgICAgICAgICAgPC9nPgogICAgICAgICAgICA8ZyB0cmFuc2Zvcm09Im1hdHJpeCgxLDAsMCwxLC01MC4yMjYxLDAuNDAzNTY3KSI+CiAgICAgICAgICAgICAgICA8ZyB0cmFuc2Zvcm09Im1hdHJpeCg4LjA3NzY4LDAsMCw4LjA3NzY4LC0xNzAxLjA5LC0yMDY4LjI0KSI+CiAgICAgICAgICAgICAgICAgICAgPHBhdGggZD0iTTI4OC4xMjcsMjY3Ljc0NUwyODguMTI3LDI3MS41MDVMMjc5LjY0NywyNzEuNDI1QzI3NS45OTQsMjcxLjQyNSAyNzQuMTY3LDI3Mi4xNTggMjc0LjE2NywyNzMuNjI1TDI3NC4xNjcsMjc2LjYyNUMyNzQuMywyNzcuODUyIDI3NS41OTQsMjc4Ljc5OCAyNzguMDQ3LDI3OS40NjVMMjgxLjg4NywyODAuNjI1QzI4Ni43MTQsMjgxLjg3OCAyODkuMTQsMjg0LjI2NSAyODkuMTY3LDI4Ny43ODVMMjg5LjE2NywyOTAuMTg1QzI4OS4xOTQsMjk0Ljc3MiAyODYuMTI3LDI5Ny4wNjUgMjc5Ljk2NywyOTcuMDY1TDI3MC4xMjcsMjk2LjY2NUwyNzAuMTI3LDI5Mi44NjVMMjc5LjcyNywyOTIuOTg1QzI4Mi45NTQsMjkyLjk4NSAyODQuNTk0LDI5Mi4wNTIgMjg0LjY0NywyOTAuMTg1TDI4NC42NDcsMjg3Ljc4NUMyODQuNjQ3LDI4Ni40NzggMjgzLjMxNCwyODUuNDM4IDI4MC42NDcsMjg0LjY2NUwyNzYuMjQ3LDI4My4yNjVDMjcyLjA4NywyODEuOTg1IDI2OS45LDI3OS43ODUgMjY5LjY4NywyNzYuNjY1TDI2OS42ODcsMjczLjYyNUMyNjkuNjg3LDI2OS40MTIgMjcyLjk5NCwyNjcuMzA1IDI3OS42MDcsMjY3LjMwNUwyODguMTI3LDI2Ny43NDVaIiBzdHlsZT0iZmlsbDpyZ2IoMSwzOSw1Nyk7ZmlsbC1ydWxlOm5vbnplcm87Ij48L3BhdGg+CiAgICAgICAgICAgICAgICA8L2c+CiAgICAgICAgICAgICAgICA8ZyB0cmFuc2Zvcm09Im1hdHJpeCg4LjExMDM0LDAsMCw4LjExMDM0LC0xNzExLjM3LC0yMDc2LjgxKSI+CiAgICAgICAgICAgICAgICAgICAgPHBhdGggZD0iTTI5NC4wNDcsMjk2Ljk0NUwyOTQuMDQ3LDI2Ny4yNjVMMzA2Ljc2NywyNjcuMjY1QzMxMi4zNjcsMjY3LjI2NSAzMTUuMTY3LDI3MC4yNzggMzE1LjE2NywyNzYuMzA1QzMxNS4xNjcsMjgyLjMzMiAzMTIuMzY3LDI4NS4zNDUgMzA2Ljc2NywyODUuMzQ1TDI5OC40MDcsMjg1LjM0NUwyOTguNDA3LDI5Ni45NDVMMjk0LjA0NywyOTYuOTQ1Wk0zMDUuODg3LDI4MS40MjVDMzA5LjE0LDI4MS40MjUgMzEwLjc2NywyNzkuNzA1IDMxMC43NjcsMjc2LjI2NUMzMTAuNzY3LDI3Mi44NzggMzA5LjAzNCwyNzEuMTg1IDMwNS41NjcsMjcxLjE4NUwyOTguNDA3LDI3MS4xODVMMjk4LjQwNywyODEuNDI1TDMwNS44ODcsMjgxLjQyNVoiIHN0eWxlPSJmaWxsOnJnYigxLDM5LDU3KTtmaWxsLXJ1bGU6bm9uemVybzsiPjwvcGF0aD4KICAgICAgICAgICAgICAgIDwvZz4KICAgICAgICAgICAgICAgIDxnIHRyYW5zZm9ybT0ibWF0cml4KDguMDk5NDIsMCwwLDguMDk5NDIsLTE3MTAuMzMsLTIwNzQuMjEpIj4KICAgICAgICAgICAgICAgICAgICA8cGF0aCBkPSJNMzI0LjY0NywyNjcuMzA1TDMyNC42NDcsMjgwLjAyNUwzMzYuMDQ3LDI4MC4wMjVMMzM2LjA0NywyNjcuMzA1TDMzNi4wNDcsMjY3LjMwNUMzMzguNDU1LDI2Ny4zMDUgMzQwLjQwNywyNjkuMjU3IDM0MC40MDcsMjcxLjY2NUwzNDAuNDA3LDI5Mi42NjVDMzQwLjQwNywyOTUuMDczIDMzOC40NTUsMjk3LjAyNSAzMzYuMDQ3LDI5Ny4wMjVMMzM2LjA0NywyOTcuMDI1TDMzNi4wNDcsMjg0LjEwNUwzMjQuNjA3LDI4NC4xMDVMMzI0LjY0NywyOTYuOTQ1TDMyNC42NDcsMjk2Ljk0NUMzMjMuNDgsMjk2Ljk0NSAzMjIuMzYxLDI5Ni40ODEgMzIxLjUzNiwyOTUuNjU2QzMyMC43MTEsMjk0LjgzMSAzMjAuMjQ3LDI5My43MTIgMzIwLjI0NywyOTIuNTQ1TDMyMC4yNDcsMjcxLjcwNUMzMjAuMjQ3LDI3MC41MzggMzIwLjcxMSwyNjkuNDE5IDMyMS41MzYsMjY4LjU5NEMzMjIuMzYxLDI2Ny43NjkgMzIzLjQ4LDI2Ny4zMDUgMzI0LjY0NywyNjcuMzA1TDMyNC42NDcsMjY3LjMwNVoiIHN0eWxlPSJmaWxsOnJnYigxLDM5LDU3KTtmaWxsLXJ1bGU6bm9uemVybzsiPjwvcGF0aD4KICAgICAgICAgICAgICAgIDwvZz4KICAgICAgICAgICAgICAgIDxnIHRyYW5zZm9ybT0ibWF0cml4KDguMDk5NDIsMCwwLDguMDk5NDIsLTE3MjMuNDIsLTIwNzQuMzgpIj4KICAgICAgICAgICAgICAgICAgICA8cGF0aCBkPSJNMzQ2LjgwNywyNzEuNDI5QzM0Ny4yNjUsMjY4LjcwOCAzNDkuMDk0LDI2Ny4zMDUgMzUyLjI5MiwyNjcuMzA1TDM2Ni43MjcsMjY3LjYyNUwzNjYuNzI3LDI3MS40MjVMMzQ2LjgwNywyNzEuNDI5Wk0zNDYuODA3LDI4MC4yNjVMMzYzLjE2NywyODAuMjY1TDM2My4xNjcsMjg0LjA2NUwzNTEuMjA3LDI4NC4wNjVMMzUxLjIwNywyOTEuNTQ1QzM1MS4yMDcsMjkyLjQ3OCAzNTEuNjA3LDI5Mi45NDUgMzUyLjQwNywyOTIuOTQ1TDM2Ni42NDcsMjkyLjk0NUwzNjYuNjQ3LDI5Ni43MDVMMzUyLjQwNywyOTcuMDI1QzM0OC42NzQsMjk3LjAyNSAzNDYuODA3LDI5NS4xOTggMzQ2LjgwNywyOTEuNTQ1TDM0Ni44MDcsMjgwLjI2NVoiIHN0eWxlPSJmaWxsOnJnYigxLDM5LDU3KTsiPjwvcGF0aD4KICAgICAgICAgICAgICAgIDwvZz4KICAgICAgICAgICAgICAgIDxnIHRyYW5zZm9ybT0ibWF0cml4KDguMDc3NjgsMCwwLDguMDc3NjgsLTE3MTQuMTgsLTIwNjguMDgpIj4KICAgICAgICAgICAgICAgICAgICA8cGF0aCBkPSJNMzgzLjQwNywyODEuNDI1QzM4Ni41MjcsMjgxLjQyNSAzODguMDg3LDI3OS43MDUgMzg4LjA4NywyNzYuMjY1QzM4OC4wODcsMjcyLjg3OCAzODYuNDM0LDI3MS4xODUgMzgzLjEyNywyNzEuMTg1TDM3NS43NjcsMjcxLjE4NUwzNzUuNzY3LDI4MS40MjVMMzgzLjQwNywyODEuNDI1Wk0zODEuMjg3LDI4NS4zNDVMMzc1Ljc2NywyODUuMzQ1TDM3NS43NjcsMjk3LjAyNUwzNzEuMzY3LDI5Ny4wMjVMMzcxLjM2NywyNjcuMjY1TDM4NC4xMjcsMjY3LjI2NUMzODkuNywyNjcuMjkyIDM5Mi40ODcsMjcwLjMwNSAzOTIuNDg3LDI3Ni4zMDVDMzkyLjMyNywyODEuODc4IDM5MC4xOTQsMjg0Ljc4NSAzODYuMDg3LDI4NS4wMjVMMzkyLjQ0NywyOTcuMDI1TDM4Ny41MjcsMjk3LjAyNUwzODEuMjg3LDI4NS4zNDVaIiBzdHlsZT0iZmlsbDpyZ2IoMSwzOSw1Nyk7ZmlsbC1ydWxlOm5vbnplcm87Ij48L3BhdGg+CiAgICAgICAgICAgICAgICA8L2c+CiAgICAgICAgICAgICAgICA8ZyB0cmFuc2Zvcm09Im1hdHJpeCg4LjA5OTQzLDAsMCw4LjA5OTQzLC0xNzI3LjcsLTIwNzQuMjIpIj4KICAgICAgICAgICAgICAgICAgICA8cGF0aCBkPSJNNDAyLjI4NywyNjcuMzA1TDQwMi4yODcsMjkyLjYyNUM0MDIuMjg3LDI5My43OTIgNDAxLjgyNCwyOTQuOTExIDQwMC45OTgsMjk1LjczNkM0MDAuMTczLDI5Ni41NjEgMzk5LjA1NCwyOTcuMDI1IDM5Ny44ODcsMjk3LjAyNUwzOTcuODg3LDI5Ny4wMjVMMzk3Ljg4NywyNzEuNzA1QzM5Ny44ODcsMjcwLjUzOCAzOTguMzUxLDI2OS40MTkgMzk5LjE3NiwyNjguNTk0QzQwMC4wMDEsMjY3Ljc2OSA0MDEuMTIsMjY3LjMwNSA0MDIuMjg3LDI2Ny4zMDVMNDAyLjI4NywyNjcuMzA1WiIgc3R5bGU9ImZpbGw6cmdiKDEsMzksNTcpO2ZpbGwtcnVsZTpub256ZXJvOyI+PC9wYXRoPgogICAgICAgICAgICAgICAgPC9nPgogICAgICAgICAgICAgICAgPGcgdHJhbnNmb3JtPSJtYXRyaXgoOC4wNzc2OCwwLDAsOC4wODg1NCwtMTcxNS4xMSwtMjA3MS4zKSI+CiAgICAgICAgICAgICAgICAgICAgPHBhdGggZD0iTTQyOC42MDcsMjY3LjI2NUw0MjguNjA3LDI2Ny4yNjVDNDI4LjYwNywyNjkuNTQgNDI2Ljc2LDI3MS4zODUgNDI0LjQ4MiwyNzEuMzg1TDQyMC4xNjcsMjcxLjM4NUw0MjAuMTY3LDI5Ny4wMjVMNDE1LjY4NywyOTcuMDI1TDQxNS42ODcsMjcxLjM4NUw0MTAuNzMzLDI3MS4zODVDNDA4LjQ1NCwyNzEuMzg1IDQwNi42MDcsMjY5LjU0IDQwNi42MDcsMjY3LjI2NUw0MDYuNjA3LDI2Ny4yNjVMNDI4LjYwNywyNjcuMjY1WiIgc3R5bGU9ImZpbGw6cmdiKDEsMzksNTcpO2ZpbGwtcnVsZTpub256ZXJvOyI+PC9wYXRoPgogICAgICAgICAgICAgICAgPC9nPgogICAgICAgICAgICAgICAgPGcgdHJhbnNmb3JtPSJtYXRyaXgoOC4xMTAzNCwwLDAsOC4xMTAzNCwtMTcyOC41LC0yMDc3Ljc4KSI+CiAgICAgICAgICAgICAgICAgICAgPHBhdGggZD0iTTQzMS40MDcsMjY3LjM0NUM0MzMuNDQ0LDI2Ny4zNDUgNDM1LjI4MiwyNjguNTY0IDQzNi4wNzUsMjcwLjQ0QzQzNy42NDMsMjc0LjE1MiA0NDAuMTM1LDI4MC4wNDggNDQwLjcyMSwyODEuNDM1QzQ0MC43OTcsMjgxLjYxNiA0NDAuOTc1LDI4MS43MzQgNDQxLjE3MiwyODEuNzM0TDQ0MS42NDgsMjgxLjczNEM0NDEuODQyLDI4MS43MzQgNDQyLjAxNywyODEuNjE5IDQ0Mi4wOTYsMjgxLjQ0MUM0NDIuNjMzLDI4MC4yMTggNDQ0Ljc0NywyNzUuNDA0IDQ0Ni4zNTcsMjcxLjc0QzQ0Ny41MywyNjkuMDY5IDQ1MC4xNywyNjcuMzQ1IDQ1My4wODcsMjY3LjM0NUw0NTMuMDg3LDI2Ny4zNDVMNDQzLjUyNywyODcuMzg1TDQ0My41MjcsMjk3LjAyNUw0MzguODg3LDI5Ny4wMjVMNDM4Ljg4NywyODcuMzg1TDQyOS43MjcsMjY3LjM0NUw0MzEuNDA3LDI2Ny4zNDVaIiBzdHlsZT0iZmlsbDpyZ2IoMSwzOSw1Nyk7ZmlsbC1ydWxlOm5vbnplcm87Ij48L3BhdGg+CiAgICAgICAgICAgICAgICA8L2c+CiAgICAgICAgICAgIDwvZz4KICAgICAgICA8L2c+CiAgICA8L2c+CiAgICA8ZGVmcz4KICAgICAgICA8bGluZWFyR3JhZGllbnQgaWQ9Il9MaW5lYXIxIiB4MT0iMCIgeTE9IjAiIHgyPSIxIiB5Mj0iMCIgZ3JhZGllbnRVbml0cz0idXNlclNwYWNlT25Vc2UiIGdyYWRpZW50VHJhbnNmb3JtPSJtYXRyaXgoLTg2LjEwNDIsODYuMTA0MiwtODYuMTA0MiwtODYuMTA0MiwxMTguOTUyLDExOC44MDIpIj48c3RvcCBvZmZzZXQ9IjAiIHN0eWxlPSJzdG9wLWNvbG9yOnJnYig4LDE1OCwyMjIpO3N0b3Atb3BhY2l0eToxIj48L3N0b3A+PHN0b3Agb2Zmc2V0PSIxIiBzdHlsZT0ic3RvcC1jb2xvcjpyZ2IoNDMsMjUzLDE4Nik7c3RvcC1vcGFjaXR5OjEiPjwvc3RvcD48L2xpbmVhckdyYWRpZW50PgogICAgICAgIDxsaW5lYXJHcmFkaWVudCBpZD0iX0xpbmVhcjIiIHgxPSIwIiB5MT0iMCIgeDI9IjEiIHkyPSIwIiBncmFkaWVudFVuaXRzPSJ1c2VyU3BhY2VPblVzZSIgZ3JhZGllbnRUcmFuc2Zvcm09Im1hdHJpeCgxNDQuOTQ1LC0xNDQuOTQ1LDI3NS42MjIsMjc1LjYyMiw2NC43MTQsLTY3LjU1MDQpIj48c3RvcCBvZmZzZXQ9IjAiIHN0eWxlPSJzdG9wLWNvbG9yOnJnYig0MywyNTMsMTg2KTtzdG9wLW9wYWNpdHk6MSI+PC9zdG9wPjxzdG9wIG9mZnNldD0iMSIgc3R5bGU9InN0b3AtY29sb3I6cmdiKDgsMTU4LDIyMik7c3RvcC1vcGFjaXR5OjEiPjwvc3RvcD48L2xpbmVhckdyYWRpZW50PgogICAgPC9kZWZzPgo8L3N2Zz4=" alt="Spherity" style="height:32px;width:auto"></a>
      <p class="prepared" id="prepared"></p>
    </div>
  </div>
  <div class="hero">
    <div class="wrap hero-in">
      <div class="hero-copy">
        <p class="eyebrow" id="hero-eyebrow"></p>
        <h1 id="hero-title"></h1>
        <p class="lede" id="hero-lede"></p>
      </div>
      <ul class="facts" id="hero-facts" aria-label="Key figures for the selected view"></ul>
      <p class="hero-status" id="hero-status" role="note"></p>
    </div>
  </div>
</header>

<main id="main" tabindex="-1">
  <section class="sec zone" id="configuration" data-section="configuration" aria-labelledby="h-configuration">
    <div class="wrap">
      <div class="zone-grid">
        <div class="zone-l">
          <header class="sec-h"><h2 id="h-configuration">System configuration</h2><p class="sec-lede" id="configuration-lede"></p></header>
          <div class="card cfg" id="cfg-card">
            <div class="bar" aria-hidden="true"></div>
            <div class="cfg-body" id="cfg-body"></div>
          </div>
        </div>
        <aside class="zone-r" id="sysdash" aria-labelledby="h-sysdash" hidden>
          <header class="sec-h"><h2 id="h-sysdash">System dashboard</h2><p class="sec-lede" id="sysdash-lede"></p></header>
          <div class="card sd" id="sd-card">
            <div class="bar" aria-hidden="true"></div>
            <div class="sd-body" id="sd-body"></div>
          </div>
        </aside>
      </div>
    </div>
  </section>

  <section class="controls" id="controls" aria-label="View and legend">
    <div class="wrap">
      <div class="lens" id="lens">
        <p class="cap" id="lens-label">View as</p>
        <div class="lens-btns" role="group" aria-labelledby="lens-label" id="lens-btns"></div>
        <p class="lens-q" id="lens-q"></p>
      </div>
      <div class="legend" id="legend">
        <div class="legend-types">
          <p class="cap" id="legend-types-label">Data types</p>
          <div class="tchips" role="group" aria-labelledby="legend-types-label" id="legend-types"></div>
          <p class="legend-hint" id="legend-hint"></p>
        </div>
        <details class="legend-keys" id="legend-keys" open>
          <summary><span>Key to status marks</span><svg class="i chev" aria-hidden="true"><use href="#i-chevron-down"/></svg></summary>
          <div class="keys-in">
            <div class="keygroup"><p class="cap" id="key-datum-label">Value status</p><ul class="keys" id="key-datum" aria-labelledby="key-datum-label"></ul></div>
            <div class="keygroup"><p class="cap" id="key-cert-label">Certificate status</p><ul class="keys" id="key-cert" aria-labelledby="key-cert-label"></ul></div>
          </div>
        </details>
      </div>
    </div>
  </section>

  <div id="sections">
    <section class="sec" id="dashboards" data-section="dashboards" aria-labelledby="h-dashboards">
      <div class="wrap">
        <header class="sec-h"><h2 id="h-dashboards">Dashboards</h2><p class="sec-lede" id="dashboards-lede"></p></header>
        <div class="dash-list" id="dash-list"></div>
      </div>
    </section>

    <section class="sec" id="hierarchy" data-section="hierarchy" aria-labelledby="h-hierarchy">
      <div class="wrap">
        <header class="sec-h"><h2 id="h-hierarchy">DPP hierarchy</h2><p class="sec-lede" id="hierarchy-lede"></p></header>
        <div class="hier">
          <nav class="card tree-card" id="tree-card" aria-label="DPP hierarchy">
            <div class="bar" aria-hidden="true"></div>
            <div class="tree-head">
              <button type="button" class="tree-toggle" id="tree-toggle" aria-expanded="true" aria-controls="tree"><span class="tree-toggle-l" id="tree-toggle-l"></span><svg class="i chev" aria-hidden="true"><use href="#i-chevron-down"/></svg></button>
              <div class="tree-tools"><button type="button" class="linkbtn" id="tree-expand">Expand all</button><button type="button" class="linkbtn" id="tree-collapse">Collapse all</button></div>
            </div>
            <ul class="tree" id="tree" role="tree" aria-label="DPP hierarchy"></ul>
          </nav>
          <article class="card detail" id="detail" aria-labelledby="detail-title"></article>
        </div>
      </div>
    </section>

    <section class="sec" id="questions" data-section="questions" aria-labelledby="h-questions">
      <div class="wrap">
        <header class="sec-h"><h2 id="h-questions">Open questions</h2><p class="sec-lede" id="questions-lede"></p></header>
        <div class="q-body" id="q-body"></div>
      </div>
    </section>

    <section class="sec" id="practices" data-section="practices" aria-labelledby="h-practices" hidden>
      <div class="wrap">
        <header class="sec-h"><h2 id="h-practices">Practices</h2><p class="sec-lede" id="practices-lede"></p></header>
        <div class="pr-body" id="pr-body"></div>
      </div>
    </section>

    <section class="band" id="boundary" data-section="boundary" aria-labelledby="h-boundary">
      <div class="wrap">
        <h2 id="h-boundary" class="band-h">Boundary of this page</h2>
        <div class="band-cols" id="boundary-cols"></div>
      </div>
    </section>
  </div>
</main>

<footer class="foot" id="footer">
  <div class="wrap" id="footer-in"></div>
</footer>

<div class="sr-only" id="live" role="status" aria-live="polite" aria-atomic="true"></div>
<noscript><p class="noscript">This page draws the passport hierarchy, dashboards and detail views with JavaScript. The data it uses is embedded in the file.</p></noscript>

<svg width="0" height="0" style="position:absolute" aria-hidden="true" focusable="false">
  <defs>
    <!-- state marks: geometry only, shape carries the meaning, colour follows currentColor -->
    <symbol id="g-met" viewBox="0 0 24 24"><circle cx="12" cy="12" r="10" fill="currentColor"/><path d="M7.5 12.5l3 3 6-6.5" fill="none" stroke="var(--glyph-ink,#fff)" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"/></symbol>
    <symbol id="g-partial" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9" fill="none" stroke="currentColor" stroke-width="2"/><path d="M12 3a9 9 0 0 0 0 18z" fill="currentColor"/></symbol>
    <symbol id="g-gap" viewBox="0 0 24 24"><path d="M12 2.5l10.5 18.5h-21z" fill="currentColor" stroke="currentColor" stroke-width="2" stroke-linejoin="round"/><path d="M12 9.5v5" stroke="var(--glyph-ink,#fff)" stroke-width="2.2" stroke-linecap="round"/><circle cx="12" cy="17.6" r="1.25" fill="var(--glyph-ink,#fff)"/></symbol>
    <symbol id="g-na" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9" fill="none" stroke="currentColor" stroke-width="1.5" stroke-dasharray="2 3"/><path d="M8 12h8" stroke="currentColor" stroke-width="2" stroke-linecap="round"/></symbol>
    <symbol id="g-not-yet" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9" fill="none" stroke="currentColor" stroke-width="1.8" stroke-dasharray="3.2 2.6"/><path d="M12 7v5.2l3.2 1.8" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/></symbol>
    <symbol id="g-dashed" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9" fill="none" stroke="currentColor" stroke-width="2" stroke-dasharray="3.2 2.6"/></symbol>
    <symbol id="g-dashed-check" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9.5" fill="none" stroke="currentColor" stroke-width="2" stroke-dasharray="3.2 2.6"/><path d="M8 12.4l2.7 2.7 5.3-5.6" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"/></symbol>
    <symbol id="g-solid-check" viewBox="0 0 24 24"><circle cx="12" cy="12" r="10" fill="currentColor"/><path d="M7.5 12.5l3 3 6-6.5" fill="none" stroke="var(--glyph-ink,#fff)" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"/></symbol>
  </defs>
</svg>
<svg width="0" height="0" style="position:absolute" aria-hidden="true" focusable="false">
<symbol id="i-alert-circle" viewBox="0 0 24 24"><path d="M12 8V12M12 16H12.01M22 12C22 17.5228 17.5228 22 12 22C6.47715 22 2 17.5228 2 12C2 6.47715 6.47715 2 12 2C17.5228 2 22 6.47715 22 12Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-alert-triangle" viewBox="0 0 24 24"><path d="M11.9998 8.99999V13M11.9998 17H12.0098M10.6151 3.89171L2.39019 18.0983C1.93398 18.8863 1.70588 19.2803 1.73959 19.6037C1.769 19.8857 1.91677 20.142 2.14613 20.3088C2.40908 20.5 2.86435 20.5 3.77487 20.5H20.2246C21.1352 20.5 21.5904 20.5 21.8534 20.3088C22.0827 20.142 22.2305 19.8857 22.2599 19.6037C22.2936 19.2803 22.0655 18.8863 21.6093 18.0983L13.3844 3.89171C12.9299 3.10654 12.7026 2.71396 12.4061 2.58211C12.1474 2.4671 11.8521 2.4671 11.5935 2.58211C11.2969 2.71396 11.0696 3.10655 10.6151 3.89171Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-arrow-left" viewBox="0 0 24 24"><path d="M19 12H5M5 12L12 19M5 12L12 5" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-arrow-right" viewBox="0 0 24 24"><path d="M5 12H19M19 12L12 5M19 12L12 19" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-arrow-up-right" viewBox="0 0 24 24"><path d="M7 17L17 7M17 7H7M17 7V17" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-award-02" viewBox="0 0 24 24"><path d="M7 15.0903V22L11.7029 20.1188C11.8126 20.0749 11.8675 20.053 11.9242 20.0443C11.9744 20.0366 12.0256 20.0366 12.0758 20.0443C12.1325 20.053 12.1874 20.0749 12.2971 20.1188L17 22V15.0903M19.5 9.5C19.5 13.6421 16.1421 17 12 17C7.85786 17 4.5 13.6421 4.5 9.5C4.5 5.35786 7.85786 2 12 2C16.1421 2 19.5 5.35786 19.5 9.5Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-battery-full" viewBox="0 0 24 24"><path d="M6.5 10V14M10.5 10V14M14.5 10V14M22 13V11M6.8 18H14.2C15.8802 18 16.7202 18 17.362 17.673C17.9265 17.3854 18.3854 16.9265 18.673 16.362C19 15.7202 19 14.8802 19 13.2V10.8C19 9.11984 19 8.27976 18.673 7.63803C18.3854 7.07354 17.9265 6.6146 17.362 6.32698C16.7202 6 15.8802 6 14.2 6H6.8C5.11984 6 4.27976 6 3.63803 6.32698C3.07354 6.6146 2.6146 7.07354 2.32698 7.63803C2 8.27976 2 9.11984 2 10.8V13.2C2 14.8802 2 15.7202 2.32698 16.362C2.6146 16.9265 3.07354 17.3854 3.63803 17.673C4.27976 18 5.11984 18 6.8 18Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-building-07" viewBox="0 0 24 24"><path d="M7.5 11H4.6C4.03995 11 3.75992 11 3.54601 11.109C3.35785 11.2049 3.20487 11.3578 3.10899 11.546C3 11.7599 3 12.0399 3 12.6V21M16.5 11H19.4C19.9601 11 20.2401 11 20.454 11.109C20.6422 11.2049 20.7951 11.3578 20.891 11.546C21 11.7599 21 12.0399 21 12.6V21M16.5 21V6.2C16.5 5.0799 16.5 4.51984 16.282 4.09202C16.0903 3.71569 15.7843 3.40973 15.408 3.21799C14.9802 3 14.4201 3 13.3 3H10.7C9.57989 3 9.01984 3 8.59202 3.21799C8.21569 3.40973 7.90973 3.71569 7.71799 4.09202C7.5 4.51984 7.5 5.0799 7.5 6.2V21M22 21H2M11 7H13M11 11H13M11 15H13" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-calendar" viewBox="0 0 24 24"><path d="M21 10H3M16 2V6M8 2V6M7.8 22H16.2C17.8802 22 18.7202 22 19.362 21.673C19.9265 21.3854 20.3854 20.9265 20.673 20.362C21 19.7202 21 18.8802 21 17.2V8.8C21 7.11984 21 6.27976 20.673 5.63803C20.3854 5.07354 19.9265 4.6146 19.362 4.32698C18.7202 4 17.8802 4 16.2 4H7.8C6.11984 4 5.27976 4 4.63803 4.32698C4.07354 4.6146 3.6146 5.07354 3.32698 5.63803C3 6.27976 3 7.11984 3 8.8V17.2C3 18.8802 3 19.7202 3.32698 20.362C3.6146 20.9265 4.07354 21.3854 4.63803 21.673C5.27976 22 6.11984 22 7.8 22Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-certificate" viewBox="0 0 24 24"><path d="M6.5 20H5C3.89543 20 3 19.1046 3 18V4C3 2.89543 3.89543 2 5 2H19C20.1046 2 21 2.89543 21 4V18C21 19.1046 20.1046 20 19 20H17.5M12 19C13.6569 19 15 17.6569 15 16C15 14.3431 13.6569 13 12 13C10.3431 13 9 14.3431 9 16C9 17.6569 10.3431 19 12 19ZM12 19L12.0214 18.9998L8.82867 22.1926L6.00024 19.3641L9.01965 16.3447M12 19L15.1928 22.1926L18.0212 19.3641L15.0018 16.3447M9 6H15M7 9.5H17" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-check-circle" viewBox="0 0 24 24"><path d="M7.5 12L10.5 15L16.5 9M22 12C22 17.5228 17.5228 22 12 22C6.47715 22 2 17.5228 2 12C2 6.47715 6.47715 2 12 2C17.5228 2 22 6.47715 22 12Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-chevron-down" viewBox="0 0 24 24"><path d="M6 9L12 15L18 9" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-chevron-left" viewBox="0 0 24 24"><path d="M15 18L9 12L15 6" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-chevron-right" viewBox="0 0 24 24"><path d="M9 18L15 12L9 6" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-chevron-up" viewBox="0 0 24 24"><path d="M18 15L12 9L6 15" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-clipboard-check" viewBox="0 0 24 24"><path d="M16 4C16.93 4 17.395 4 17.7765 4.10222C18.8117 4.37962 19.6204 5.18827 19.8978 6.22354C20 6.60504 20 7.07003 20 8V17.2C20 18.8802 20 19.7202 19.673 20.362C19.3854 20.9265 18.9265 21.3854 18.362 21.673C17.7202 22 16.8802 22 15.2 22H8.8C7.11984 22 6.27976 22 5.63803 21.673C5.07354 21.3854 4.6146 20.9265 4.32698 20.362C4 19.7202 4 18.8802 4 17.2V8C4 7.07003 4 6.60504 4.10222 6.22354C4.37962 5.18827 5.18827 4.37962 6.22354 4.10222C6.60504 4 7.07003 4 8 4M9 15L11 17L15.5 12.5M9.6 6H14.4C14.9601 6 15.2401 6 15.454 5.89101C15.6422 5.79513 15.7951 5.64215 15.891 5.45399C16 5.24008 16 4.96005 16 4.4V3.6C16 3.03995 16 2.75992 15.891 2.54601C15.7951 2.35785 15.6422 2.20487 15.454 2.10899C15.2401 2 14.9601 2 14.4 2H9.6C9.03995 2 8.75992 2 8.54601 2.10899C8.35785 2.20487 8.20487 2.35785 8.10899 2.54601C8 2.75992 8 3.03995 8 3.6V4.4C8 4.96005 8 5.24008 8.10899 5.45399C8.20487 5.64215 8.35785 5.79513 8.54601 5.89101C8.75992 6 9.03995 6 9.6 6Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-clock" viewBox="0 0 24 24"><path d="M12 6V12L16 14M22 12C22 17.5228 17.5228 22 12 22C6.47715 22 2 17.5228 2 12C2 6.47715 6.47715 2 12 2C17.5228 2 22 6.47715 22 12Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-cpu-chip-02" viewBox="0 0 24 24"><path d="M9 2V5M15 2V5M9 19V22M15 19V22M19 9H22M19 14H22M2 9H5M2 14H5M9.8 19H14.2C15.8802 19 16.7202 19 17.362 18.673C17.9265 18.3854 18.3854 17.9265 18.673 17.362C19 16.7202 19 15.8802 19 14.2V9.8C19 8.11984 19 7.27976 18.673 6.63803C18.3854 6.07354 17.9265 5.6146 17.362 5.32698C16.7202 5 15.8802 5 14.2 5H9.8C8.11984 5 7.27976 5 6.63803 5.32698C6.07354 5.6146 5.6146 6.07354 5.32698 6.63803C5 7.27976 5 8.11984 5 9.8V14.2C5 15.8802 5 16.7202 5.32698 17.362C5.6146 17.9265 6.07354 18.3854 6.63803 18.673C7.27976 19 8.11984 19 9.8 19Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-cube-outline" viewBox="0 0 24 24"><path d="M9.75 20.7501L11.223 21.5684C11.5066 21.726 11.6484 21.8047 11.7986 21.8356C11.9315 21.863 12.0685 21.863 12.2015 21.8356C12.3516 21.8047 12.4934 21.726 12.777 21.5684L14.25 20.7501M5.25 18.2501L3.82297 17.4573C3.52346 17.2909 3.37368 17.2077 3.26463 17.0893C3.16816 16.9847 3.09515 16.8606 3.05048 16.7254C3 16.5726 3 16.4013 3 16.0586V14.5001M3 9.50009V7.94153C3 7.59889 3 7.42757 3.05048 7.27477C3.09515 7.13959 3.16816 7.01551 3.26463 6.91082C3.37368 6.79248 3.52345 6.70928 3.82297 6.54288L5.25 5.75009M9.75 3.25008L11.223 2.43177C11.5066 2.27421 11.6484 2.19543 11.7986 2.16454C11.9315 2.13721 12.0685 2.13721 12.2015 2.16454C12.3516 2.19543 12.4934 2.27421 12.777 2.43177L14.25 3.25008M18.75 5.75008L20.177 6.54288C20.4766 6.70928 20.6263 6.79248 20.7354 6.91082C20.8318 7.01551 20.9049 7.13959 20.9495 7.27477C21 7.42757 21 7.59889 21 7.94153V9.50008M21 14.5001V16.0586C21 16.4013 21 16.5726 20.9495 16.7254C20.9049 16.8606 20.8318 16.9847 20.7354 17.0893C20.6263 17.2077 20.4766 17.2909 20.177 17.4573L18.75 18.2501M9.75 10.7501L12 12.0001M12 12.0001L14.25 10.7501M12 12.0001V14.5001M3 7.00008L5.25 8.25008M18.75 8.25008L21 7.00008M12 19.5001V22.0001" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-database" viewBox="0 0 24 24"><path d="M21 5C21 6.65685 16.9706 8 12 8C7.02944 8 3 6.65685 3 5M21 5C21 3.34315 16.9706 2 12 2C7.02944 2 3 3.34315 3 5M21 5V19C21 20.66 17 22 12 22C7 22 3 20.66 3 19V5M21 12C21 13.66 17 15 12 15C7 15 3 13.66 3 12" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-database-02" viewBox="0 0 24 24"><path d="M21 5C21 6.65685 16.9706 8 12 8C7.02944 8 3 6.65685 3 5M21 5C21 3.34315 16.9706 2 12 2C7.02944 2 3 3.34315 3 5M21 5V19C21 20.66 17 22 12 22C7 22 3 20.66 3 19V5M21 9.72021C21 11.3802 17 12.7202 12 12.7202C7 12.7202 3 11.3802 3 9.72021M21 14.44C21 16.1 17 17.44 12 17.44C7 17.44 3 16.1 3 14.44" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-dataflow-03" viewBox="0 0 24 24"><path d="M11 4.5H18.3C19.4201 4.5 19.9802 4.5 20.408 4.71799C20.7843 4.90973 21.0903 5.21569 21.282 5.59202C21.5 6.01984 21.5 6.57989 21.5 7.7V9C21.5 9.93188 21.5 10.3978 21.3478 10.7654C21.1448 11.2554 20.7554 11.6448 20.2654 11.8478C19.8978 12 19.4319 12 18.5 12M13 19.5H5.7C4.5799 19.5 4.01984 19.5 3.59202 19.282C3.21569 19.0903 2.90973 18.7843 2.71799 18.408C2.5 17.9802 2.5 17.4201 2.5 16.3V15C2.5 14.0681 2.5 13.6022 2.65224 13.2346C2.85523 12.7446 3.24458 12.3552 3.73463 12.1522C4.10218 12 4.56812 12 5.5 12M10.3 14.5H13.7C13.98 14.5 14.12 14.5 14.227 14.4455C14.3211 14.3976 14.3976 14.3211 14.4455 14.227C14.5 14.12 14.5 13.98 14.5 13.7V10.3C14.5 10.02 14.5 9.87996 14.4455 9.773C14.3976 9.67892 14.3211 9.60243 14.227 9.5545C14.12 9.5 13.98 9.5 13.7 9.5H10.3C10.02 9.5 9.87996 9.5 9.773 9.5545C9.67892 9.60243 9.60243 9.67892 9.5545 9.773C9.5 9.87996 9.5 10.02 9.5 10.3V13.7C9.5 13.98 9.5 14.12 9.5545 14.227C9.60243 14.3211 9.67892 14.3976 9.773 14.4455C9.87996 14.5 10.02 14.5 10.3 14.5ZM17.8 22H21.2C21.48 22 21.62 22 21.727 21.9455C21.8211 21.8976 21.8976 21.8211 21.9455 21.727C22 21.62 22 21.48 22 21.2V17.8C22 17.52 22 17.38 21.9455 17.273C21.8976 17.1789 21.8211 17.1024 21.727 17.0545C21.62 17 21.48 17 21.2 17H17.8C17.52 17 17.38 17 17.273 17.0545C17.1789 17.1024 17.1024 17.1789 17.0545 17.273C17 17.38 17 17.52 17 17.8V21.2C17 21.48 17 21.62 17.0545 21.727C17.1024 21.8211 17.1789 21.8976 17.273 21.9455C17.38 22 17.52 22 17.8 22ZM2.8 7H6.2C6.48003 7 6.62004 7 6.727 6.9455C6.82108 6.89757 6.89757 6.82108 6.9455 6.727C7 6.62004 7 6.48003 7 6.2V2.8C7 2.51997 7 2.37996 6.9455 2.273C6.89757 2.17892 6.82108 2.10243 6.727 2.0545C6.62004 2 6.48003 2 6.2 2H2.8C2.51997 2 2.37996 2 2.273 2.0545C2.17892 2.10243 2.10243 2.17892 2.0545 2.273C2 2.37996 2 2.51997 2 2.8V6.2C2 6.48003 2 6.62004 2.0545 6.727C2.10243 6.82108 2.17892 6.89757 2.273 6.9455C2.37996 7 2.51997 7 2.8 7Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-edit-01" viewBox="0 0 24 24"><path d="M2.87601 18.1156C2.92195 17.7021 2.94493 17.4954 3.00748 17.3022C3.06298 17.1307 3.1414 16.9676 3.24061 16.8171C3.35242 16.6475 3.49952 16.5005 3.7937 16.2063L17 3C18.1046 1.89543 19.8954 1.89543 21 3C22.1046 4.10457 22.1046 5.89543 21 7L7.7937 20.2063C7.49951 20.5005 7.35242 20.6475 7.18286 20.7594C7.03242 20.8586 6.86926 20.937 6.69782 20.9925C6.50457 21.055 6.29783 21.078 5.88434 21.124L2.49997 21.5L2.87601 18.1156Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-eye" viewBox="0 0 24 24"><path d="M2.42012 12.7132C2.28394 12.4975 2.21584 12.3897 2.17772 12.2234C2.14909 12.0985 2.14909 11.9015 2.17772 11.7766C2.21584 11.6103 2.28394 11.5025 2.42012 11.2868C3.54553 9.50484 6.8954 5 12.0004 5C17.1054 5 20.4553 9.50484 21.5807 11.2868C21.7169 11.5025 21.785 11.6103 21.8231 11.7766C21.8517 11.9015 21.8517 12.0985 21.8231 12.2234C21.785 12.3897 21.7169 12.4975 21.5807 12.7132C20.4553 14.4952 17.1054 19 12.0004 19C6.8954 19 3.54553 14.4952 2.42012 12.7132Z" stroke-linecap="round" stroke-linejoin="round"/>
    <path d="M12.0004 15C13.6573 15 15.0004 13.6569 15.0004 12C15.0004 10.3431 13.6573 9 12.0004 9C10.3435 9 9.0004 10.3431 9.0004 12C9.0004 13.6569 10.3435 15 12.0004 15Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-file-06" viewBox="0 0 24 24"><path d="M14 2.26953V6.40007C14 6.96012 14 7.24015 14.109 7.45406C14.2049 7.64222 14.3578 7.7952 14.546 7.89108C14.7599 8.00007 15.0399 8.00007 15.6 8.00007H19.7305M16 13H8M16 17H8M10 9H8M14 2H8.8C7.11984 2 6.27976 2 5.63803 2.32698C5.07354 2.6146 4.6146 3.07354 4.32698 3.63803C4 4.27976 4 5.11984 4 6.8V17.2C4 18.8802 4 19.7202 4.32698 20.362C4.6146 20.9265 5.07354 21.3854 5.63803 21.673C6.27976 22 7.11984 22 8.8 22H15.2C16.8802 22 17.7202 22 18.362 21.673C18.9265 21.3854 19.3854 20.9265 19.673 20.362C20 19.7202 20 18.8802 20 17.2V8L14 2Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-file-check-02" viewBox="0 0 24 24"><path d="M20 12.5V6.8C20 5.11984 20 4.27976 19.673 3.63803C19.3854 3.07354 18.9265 2.6146 18.362 2.32698C17.7202 2 16.8802 2 15.2 2H8.8C7.11984 2 6.27976 2 5.63803 2.32698C5.07354 2.6146 4.6146 3.07354 4.32698 3.63803C4 4.27976 4 5.11984 4 6.8V17.2C4 18.8802 4 19.7202 4.32698 20.362C4.6146 20.9265 5.07354 21.3854 5.63803 21.673C6.27976 22 7.11984 22 8.8 22H12M14 11H8M10 15H8M16 7H8M14.5 19L16.5 21L21 16.5" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-help-circle" viewBox="0 0 24 24"><path d="M9.09 9C9.3251 8.33167 9.78915 7.76811 10.4 7.40913C11.0108 7.05016 11.7289 6.91894 12.4272 7.03871C13.1255 7.15849 13.7588 7.52152 14.2151 8.06353C14.6713 8.60553 14.9211 9.29152 14.92 10C14.92 12 11.92 13 11.92 13M12 17H12.01M22 12C22 17.5228 17.5228 22 12 22C6.47715 22 2 17.5228 2 12C2 6.47715 6.47715 2 12 2C17.5228 2 22 6.47715 22 12Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-home-02" viewBox="0 0 24 24"><path d="M9 21V13.6C9 13.0399 9 12.7599 9.10899 12.546C9.20487 12.3578 9.35785 12.2049 9.54601 12.109C9.75992 12 10.0399 12 10.6 12H13.4C13.9601 12 14.2401 12 14.454 12.109C14.6422 12.2049 14.7951 12.3578 14.891 12.546C15 12.7599 15 13.0399 15 13.6V21M11.0177 2.764L4.23539 8.03912C3.78202 8.39175 3.55534 8.56806 3.39203 8.78886C3.24737 8.98444 3.1396 9.20478 3.07403 9.43905C3 9.70352 3 9.9907 3 10.5651V17.8C3 18.9201 3 19.4801 3.21799 19.908C3.40973 20.2843 3.71569 20.5903 4.09202 20.782C4.51984 21 5.07989 21 6.2 21H17.8C18.9201 21 19.4802 21 19.908 20.782C20.2843 20.5903 20.5903 20.2843 20.782 19.908C21 19.4801 21 18.9201 21 17.8V10.5651C21 9.9907 21 9.70352 20.926 9.43905C20.8604 9.20478 20.7526 8.98444 20.608 8.78886C20.4447 8.56806 20.218 8.39175 19.7646 8.03913L12.9823 2.764C12.631 2.49075 12.4553 2.35412 12.2613 2.3016C12.0902 2.25526 11.9098 2.25526 11.7387 2.3016C11.5447 2.35412 11.369 2.49075 11.0177 2.764Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-info-circle" viewBox="0 0 24 24"><path d="M12 16V12M12 8H12.01M22 12C22 17.5228 17.5228 22 12 22C6.47715 22 2 17.5228 2 12C2 6.47715 6.47715 2 12 2C17.5228 2 22 6.47715 22 12Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-link-03" viewBox="0 0 24 24"><path d="M9.99999 13C10.4294 13.5741 10.9773 14.0491 11.6065 14.3929C12.2357 14.7367 12.9315 14.9411 13.6466 14.9923C14.3618 15.0435 15.0796 14.9403 15.7513 14.6897C16.4231 14.4392 17.0331 14.047 17.54 13.54L20.54 10.54C21.4508 9.59695 21.9547 8.33394 21.9434 7.02296C21.932 5.71198 21.4061 4.45791 20.4791 3.53087C19.552 2.60383 18.298 2.07799 16.987 2.0666C15.676 2.0552 14.413 2.55918 13.47 3.46997L11.75 5.17997M14 11C13.5705 10.4258 13.0226 9.95078 12.3934 9.60703C11.7642 9.26327 11.0685 9.05885 10.3533 9.00763C9.63819 8.95641 8.9204 9.0596 8.24864 9.31018C7.57688 9.56077 6.96687 9.9529 6.45999 10.46L3.45999 13.46C2.5492 14.403 2.04522 15.666 2.05662 16.977C2.06801 18.288 2.59385 19.542 3.52089 20.4691C4.44793 21.3961 5.702 21.9219 7.01298 21.9333C8.32396 21.9447 9.58697 21.4408 10.53 20.53L12.24 18.82" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-link-external-01" viewBox="0 0 24 24"><path d="M21 9V3m0 0h-6m6 0-8 8m-3-6H7.8c-1.68 0-2.52 0-3.162.327a3 3 0 0 0-1.311 1.311C3 7.28 3 8.12 3 9.8v6.4c0 1.68 0 2.52.327 3.162a3 3 0 0 0 1.311 1.311C5.28 21 6.12 21 7.8 21h6.4c1.68 0 2.52 0 3.162-.327a3 3 0 0 0 1.311-1.311C19 18.72 19 17.88 19 16.2V14" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-list" viewBox="0 0 24 24"><path d="M21 12L9 12M21 6L9 6M21 18L9 18M5 12C5 12.5523 4.55228 13 4 13C3.44772 13 3 12.5523 3 12C3 11.4477 3.44772 11 4 11C4.55228 11 5 11.4477 5 12ZM5 6C5 6.55228 4.55228 7 4 7C3.44772 7 3 6.55228 3 6C3 5.44772 3.44772 5 4 5C4.55228 5 5 5.44772 5 6ZM5 18C5 18.5523 4.55228 19 4 19C3.44772 19 3 18.5523 3 18C3 17.4477 3.44772 17 4 17C4.55228 17 5 17.4477 5 18Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-lock-04" viewBox="0 0 24 24"><path d="M7.10102 10H7V8C7 5.23858 9.23858 3 12 3C14.7614 3 17 5.23858 17 8V10H16.899M12 14V16M19 15C19 18.866 15.866 22 12 22C8.13401 22 5 18.866 5 15C5 11.134 8.13401 8 12 8C15.866 8 19 11.134 19 15Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-minus-circle" viewBox="0 0 24 24"><path d="M8 12H16M22 12C22 17.5228 17.5228 22 12 22C6.47715 22 2 17.5228 2 12C2 6.47715 6.47715 2 12 2C17.5228 2 22 6.47715 22 12Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-package" viewBox="0 0 24 24"><path d="M20.5 7.27783L12 12.0001M12 12.0001L3.49997 7.27783M12 12.0001L12 21.5001M21 16.0586V7.94153C21 7.59889 21 7.42757 20.9495 7.27477C20.9049 7.13959 20.8318 7.01551 20.7354 6.91082C20.6263 6.79248 20.4766 6.70928 20.177 6.54288L12.777 2.43177C12.4934 2.27421 12.3516 2.19543 12.2015 2.16454C12.0685 2.13721 11.9315 2.13721 11.7986 2.16454C11.6484 2.19543 11.5066 2.27421 11.223 2.43177L3.82297 6.54288C3.52345 6.70928 3.37369 6.79248 3.26463 6.91082C3.16816 7.01551 3.09515 7.13959 3.05048 7.27477C3 7.42757 3 7.59889 3 7.94153V16.0586C3 16.4013 3 16.5726 3.05048 16.7254C3.09515 16.8606 3.16816 16.9847 3.26463 17.0893C3.37369 17.2077 3.52345 17.2909 3.82297 17.4573L11.223 21.5684C11.5066 21.726 11.6484 21.8047 11.7986 21.8356C11.9315 21.863 12.0685 21.863 12.2015 21.8356C12.3516 21.8047 12.4934 21.726 12.777 21.5684L20.177 17.4573C20.4766 17.2909 20.6263 17.2077 20.7354 17.0893C20.8318 16.9847 20.9049 16.8606 20.9495 16.7254C21 16.5726 21 16.4013 21 16.0586Z" stroke-linecap="round" stroke-linejoin="round"/>
    <path d="M16.5 9.5L7.5 4.5" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-route" viewBox="0 0 24 24"><path d="M11.5 5H11.9344C14.9816 5 16.5053 5 17.0836 5.54729C17.5836 6.02037 17.8051 6.71728 17.6702 7.39221C17.514 8.17302 16.2701 9.05285 13.7823 10.8125L9.71772 13.6875C7.2299 15.4471 5.98599 16.327 5.82984 17.1078C5.69486 17.7827 5.91642 18.4796 6.41636 18.9527C6.99474 19.5 8.51836 19.5 11.5656 19.5H12.5M8 5C8 6.65685 6.65685 8 5 8C3.34315 8 2 6.65685 2 5C2 3.34315 3.34315 2 5 2C6.65685 2 8 3.34315 8 5ZM22 19C22 20.6569 20.6569 22 19 22C17.3431 22 16 20.6569 16 19C16 17.3431 17.3431 16 19 16C20.6569 16 22 17.3431 22 19Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-settings-02" viewBox="0 0 24 24"><path d="M9.3951 19.3711L9.97955 20.6856C10.1533 21.0768 10.4368 21.4093 10.7958 21.6426C11.1547 21.8759 11.5737 22.0001 12.0018 22C12.4299 22.0001 12.8488 21.8759 13.2078 21.6426C13.5667 21.4093 13.8503 21.0768 14.024 20.6856L14.6084 19.3711C14.8165 18.9047 15.1664 18.5159 15.6084 18.26C16.0532 18.0034 16.5678 17.8941 17.0784 17.9478L18.5084 18.1C18.9341 18.145 19.3637 18.0656 19.7451 17.8713C20.1265 17.6771 20.4434 17.3763 20.6573 17.0056C20.8715 16.635 20.9735 16.2103 20.9511 15.7829C20.9286 15.3555 20.7825 14.9438 20.5307 14.5978L19.684 13.4344C19.3825 13.0171 19.2214 12.5148 19.224 12C19.2239 11.4866 19.3865 10.9864 19.6884 10.5711L20.5351 9.40778C20.787 9.06175 20.933 8.65007 20.9555 8.22267C20.978 7.79528 20.8759 7.37054 20.6618 7C20.4479 6.62923 20.131 6.32849 19.7496 6.13423C19.3681 5.93997 18.9386 5.86053 18.5129 5.90556L17.0829 6.05778C16.5722 6.11141 16.0577 6.00212 15.6129 5.74556C15.17 5.48825 14.82 5.09736 14.6129 4.62889L14.024 3.31444C13.8503 2.92317 13.5667 2.59072 13.2078 2.3574C12.8488 2.12408 12.4299 1.99993 12.0018 2C11.5737 1.99993 11.1547 2.12408 10.7958 2.3574C10.4368 2.59072 10.1533 2.92317 9.97955 3.31444L9.3951 4.62889C9.18803 5.09736 8.83798 5.48825 8.3951 5.74556C7.95032 6.00212 7.43577 6.11141 6.9251 6.05778L5.49066 5.90556C5.06499 5.86053 4.6354 5.93997 4.25397 6.13423C3.87255 6.32849 3.55567 6.62923 3.34177 7C3.12759 7.37054 3.02555 7.79528 3.04804 8.22267C3.07052 8.65007 3.21656 9.06175 3.46844 9.40778L4.3151 10.5711C4.61704 10.9864 4.77964 11.4866 4.77955 12C4.77964 12.5134 4.61704 13.0137 4.3151 13.4289L3.46844 14.5922C3.21656 14.9382 3.07052 15.3499 3.04804 15.7773C3.02555 16.2047 3.12759 16.6295 3.34177 17C3.55589 17.3706 3.8728 17.6712 4.25417 17.8654C4.63554 18.0596 5.06502 18.1392 5.49066 18.0944L6.92066 17.9422C7.43133 17.8886 7.94587 17.9979 8.39066 18.2544C8.83519 18.511 9.18687 18.902 9.3951 19.3711Z" stroke-linecap="round" stroke-linejoin="round"/>
    <path d="M12 15C13.6568 15 15 13.6569 15 12C15 10.3431 13.6568 9 12 9C10.3431 9 8.99998 10.3431 8.99998 12C8.99998 13.6569 10.3431 15 12 15Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-shield-plus" viewBox="0 0 24 24"><path d="M12 14.4999V8.49987M9 11.4999H15M20 11.9999C20 16.9083 14.646 20.4783 12.698 21.6147C12.4766 21.7439 12.3659 21.8085 12.2097 21.842C12.0884 21.868 11.9116 21.868 11.7903 21.842C11.6341 21.8085 11.5234 21.7439 11.302 21.6147C9.35396 20.4783 4 16.9083 4 11.9999V7.21747C4 6.41796 4 6.0182 4.13076 5.67457C4.24627 5.37101 4.43398 5.10015 4.67766 4.8854C4.9535 4.64231 5.3278 4.50195 6.0764 4.22122L11.4382 2.21054C11.6461 2.13258 11.75 2.0936 11.857 2.07815C11.9518 2.06444 12.0482 2.06444 12.143 2.07815C12.25 2.0936 12.3539 2.13258 12.5618 2.21054L17.9236 4.22122C18.6722 4.50195 19.0465 4.64231 19.3223 4.8854C19.566 5.10015 19.7537 5.37101 19.8692 5.67457C20 6.0182 20 6.41796 20 7.21747V11.9999Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-shield-tick" viewBox="0 0 24 24"><path d="M9 11.4999L11 13.4999L15.5 8.99987M20 11.9999C20 16.9083 14.646 20.4783 12.698 21.6147C12.4766 21.7439 12.3659 21.8085 12.2097 21.842C12.0884 21.868 11.9116 21.868 11.7903 21.842C11.6341 21.8085 11.5234 21.7439 11.302 21.6147C9.35396 20.4783 4 16.9083 4 11.9999V7.21747C4 6.41796 4 6.0182 4.13076 5.67457C4.24627 5.37101 4.43398 5.10015 4.67766 4.8854C4.9535 4.64231 5.3278 4.50195 6.0764 4.22122L11.4382 2.21054C11.6461 2.13258 11.75 2.0936 11.857 2.07815C11.9518 2.06444 12.0482 2.06444 12.143 2.07815C12.25 2.0936 12.3539 2.13258 12.5618 2.21054L17.9236 4.22122C18.6722 4.50195 19.0465 4.64231 19.3223 4.8854C19.566 5.10015 19.7537 5.37101 19.8692 5.67457C20 6.0182 20 6.41796 20 7.21747V11.9999Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-tool" viewBox="0 0 24 24"><path d="M15.6314 7.63137C15.2353 7.23535 15.0373 7.03735 14.9631 6.80902C14.8979 6.60817 14.8979 6.39183 14.9631 6.19098C15.0373 5.96265 15.2353 5.76465 15.6314 5.36863L18.4697 2.53026C17.7165 2.18962 16.8804 2 16 2C12.6863 2 9.99998 4.68629 9.99998 8C9.99998 8.49104 10.059 8.9683 10.1702 9.42509C10.2894 9.91424 10.349 10.1588 10.3384 10.3133C10.3273 10.4751 10.3032 10.5612 10.2286 10.7051C10.1574 10.8426 10.0208 10.9791 9.7478 11.2522L3.49998 17.5C2.67156 18.3284 2.67156 19.6716 3.49998 20.5C4.32841 21.3284 5.67156 21.3284 6.49998 20.5L12.7478 14.2522C13.0208 13.9791 13.1574 13.8426 13.2949 13.7714C13.4388 13.6968 13.5249 13.6727 13.6867 13.6616C13.8412 13.651 14.0857 13.7106 14.5749 13.8297C15.0317 13.941 15.5089 14 16 14C19.3137 14 22 11.3137 22 8C22 7.11959 21.8104 6.28347 21.4697 5.53026L18.6314 8.36863C18.2353 8.76465 18.0373 8.96265 17.809 9.03684C17.6082 9.1021 17.3918 9.1021 17.191 9.03684C16.9626 8.96265 16.7646 8.76465 16.3686 8.36863L15.6314 7.63137Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-x-circle" viewBox="0 0 24 24"><path d="M15 9L9 15M9 9L15 15M22 12C22 17.5228 17.5228 22 12 22C6.47715 22 2 17.5228 2 12C2 6.47715 6.47715 2 12 2C17.5228 2 22 6.47715 22 12Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-x-close" viewBox="0 0 24 24"><path d="M18 6L6 18M6 6L18 18" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-zap" viewBox="0 0 24 24"><path d="M13 2L4.09344 12.6879C3.74463 13.1064 3.57023 13.3157 3.56756 13.4925C3.56524 13.6461 3.63372 13.7923 3.75324 13.8889C3.89073 14 4.16316 14 4.70802 14H12L11 22L19.9065 11.3121C20.2553 10.8936 20.4297 10.6843 20.4324 10.5075C20.4347 10.3539 20.3663 10.2077 20.2467 10.1111C20.1092 10 19.8368 10 19.292 10H12L13 2Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
<symbol id="i-zap-fast" viewBox="0 0 24 24"><path d="M9 17.5H3.5M6.5 12H2M9 6.5H4M17 3L10.4036 12.235C10.1116 12.6438 9.96562 12.8481 9.97194 13.0185C9.97744 13.1669 10.0486 13.3051 10.1661 13.3958C10.3011 13.5 10.5522 13.5 11.0546 13.5H16L15 21L21.5964 11.765C21.8884 11.3562 22.0344 11.1519 22.0281 10.9815C22.0226 10.8331 21.9514 10.6949 21.8339 10.6042C21.6989 10.5 21.4478 10.5 20.9454 10.5H16L17 3Z" stroke-linecap="round" stroke-linejoin="round"/></symbol>
</svg>

<script type="application/json" id="dpp-data">{"meta":{"id":"bess-container","title":"BESS container reference system","summary":"A fictional 20-ft BESS container of 4,992 kWh (nominal, DC) owned and operated by BESS OpCo, with cells, modules and racks from China BatCo Systems. The page shows the container as a connected passport viewer: scene, hierarchy, knowledge graph, safety, registrations and compliance. Concept demonstration: all companies are fictional, values are realistic but illustrative, certificates are specimens or planned.","archetype":"bess-container","archetypeTitle":"BESS container","fidelity":"F1","fidelityLabel":"Realistic illustrative","maturity":"demo","purposes":["sales","scoping"],"lenses":["regulatory","technical","cyber","business"],"languages":["en"],"asOf":"2026-10-01","jurisdictions":["EU","DE"],"profile":"grid-scale-frequency-regulation","placedOnMarket":"2027-06-01","commissioning":"2027-09-01","customer":{"name":null,"kind":"fictional","brandPermission":"none"},"preparedFor":"Concept demonstration by Spherity. All named parties are fictional: GridBatteryCo (builds the BESS unit, economic operator and issuing organisation of the demo passports), BESS OpCo (owner and operator), China BatCo Systems (cells, modules, racks), ElectricCo (PCS and transformers) and SiteControl Software (site controller).","disclaimer":{"level":"concept","text":"Concept demonstration with example data. Values and ratings are illustrative unless a source is shown; specimen certificates are not issued.","notPublicationOf":["GridBatteryCo","BESS OpCo","China BatCo Systems","ElectricCo","SiteControl Software"]},"vera":{"env":"staging","viewerBase":"https://dpp.vera.spherity.dev","didHost":"did.vera.spherity.dev","urnNamespace":"bessc","aliasPrefix":"bessc","deployed":28},"internalOnly":false},"theme":{"id":"spherity","meta":{"brand":"Spherity","preparedBy":"Spherity","thirdParty":false,"permission":"own"},"variants":{"hero":"stacked","logo":"masthead","surface":"border","tabs":"underline","emphasis":"underline-bar"},"logo":{"alt":"Spherity","tone":"dark"}},"dataTypes":[{"id":"md","code":"MD","name":"Master data","icon":"database","role":"neutral","shape":"identity","desc":"Identity, configuration and position in the hierarchy."},{"id":"espr","code":"ESPR","name":"ESPR data","icon":"file-check-02","role":"secondary","shape":"kv","desc":"Regulatory product data required by ESPR and sector rules such as the Batteries Regulation."},{"id":"fs","code":"FS","name":"Functional safety","icon":"shield-tick","role":"signature","shape":"rated","desc":"Safety functions, integrity claims and safety evidence."},{"id":"cra","code":"CRA","name":"Cyber resilience","icon":"lock-04","role":"primary","shape":"kv","desc":"Cyber Resilience Act evidence, SBOM, vulnerability handling, support period."},{"id":"cert","code":"CERT","name":"Certificates","icon":"certificate","role":"outlined","shape":"certificate","desc":"Certificates and test reports with issuer, number, scope and validity."}],"categories":[{"id":"storage","name":"Energy storage","icon":"cube-outline","hue":"h1","glyph":"battery","count":4},{"id":"power","name":"Power conversion","icon":"dataflow-03","hue":"h2","glyph":"converter","count":7},{"id":"thermal","name":"Thermal management","icon":"settings-02","hue":"h3","glyph":"cooling","count":2},{"id":"safety","name":"Fire and safety","icon":"alert-triangle","hue":"h4","glyph":"shield","count":3},{"id":"control","name":"Controls and software","icon":"cpu-chip-02","hue":"h5","glyph":"controller","count":10},{"id":"aux","name":"Auxiliary and enclosure","icon":"tool","hue":"neutral","glyph":"box","count":2}],"levels":[{"id":"L0","name":"Container system","count":1},{"id":"L1","name":"Subsystem","count":4},{"id":"L2","name":"Rack or assembly","count":17},{"id":"L3","name":"Pack or module","count":5},{"id":"L4","name":"Cell or part","count":1}],"nodes":[{"id":"bess","parent":null,"children":["container","pcs","ppc","main-trafo"],"depth":0,"level":"L0","levelName":"Container system","kind":"system","category":"aux","categoryName":"Auxiliary and enclosure","hue":"neutral","icon":"tool","glyph":"box","title":"BESS unit","sub":"Container, PCS, transformers and site controller, 4,992 kWh, 110 kV","summary":"One BESS unit of BESS OpCo, built and placed on the market by GridBatteryCo: a 20-ft BESS container of 4,992 kWh (cells, modules and racks from China BatCo Systems) with its power conversion system and 33/0.69 kV skid transformer from ElectricCo, a 33/110 kV main transformer, and the site controller from SiteControl Software. The container carries the battery passport; the PCS and the site controller are digital products under the Cyber Resilience Act. The EMS is outside this system. Connection at 110 kV. Concept demo: all companies are fictional, values are illustrative.","oem":null,"responsible":"BESS OpCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:system:bess","alias":"bessc-bess","did":"did:web:did.vera.spherity.dev:bessc-bess","serial":"BESSC-BESS","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-bess","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"BESS unit","src":null},"data":{"md":[],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[],"claims":[],"counts":{"md":0,"espr":0,"fs":0,"cra":0,"cert":0},"documents":[],"embed":null},{"id":"container","parent":"bess","children":["container-rack","container-sbms","container-cool","container-fire","container-aux"],"depth":1,"level":"L1","levelName":"Subsystem","kind":"assembly","category":"storage","categoryName":"Energy storage","hue":"h1","icon":"cube-outline","glyph":"battery","title":"BESS container","sub":"GB-5000, 4,992 kWh nominal (DC, beginning of life)","summary":"One 20-ft BESS container with 5 racks, 40 modules and 4,160 cells (4,992 kWh, 1,331.2 V nominal), a three-level BMS, liquid cooling, fire detection and suppression and auxiliary power. It is the item placed on the market and carries the battery passport. Mock-up: fictional product and illustrative values.","oem":{"name":"GridBatteryCo","kind":"fictional","product":"GB-5000 BESS container","model":"GB-5000-20FT"},"responsible":"GridBatteryCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"regulatory","urn":"urn:bessc:dpp:assembly:container","alias":"bessc-container","did":"did:web:did.vera.spherity.dev:bessc-container","serial":"BESSC-CONTAINER","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"BESS container","src":null},"data":{"md":[{"key":"manufacturer","label":"Manufacturer of the whole (integrator and economic operator)","value":"GridBatteryCo (fictional), Germany","status":"illustrative"},{"key":"model","label":"Model","value":"GB-5000-20FT","status":"illustrative"},{"key":"serial","label":"Serial number","value":"CC5000-2026-001","status":"illustrative","mono":true},{"key":"manufactured","label":"Date of manufacture","value":"2026-09","status":"illustrative","note":"Manufactured before the assumed placing on the market (2027-06-01, see the context of this system). The passport duty applies at placing on the market, not at manufacture."},{"key":"configuration","label":"Configuration","value":"5 racks x 8 modules x 104 cells; module 2P52S, rack 2P416S","status":"illustrative"},{"key":"racksPerContainer","label":"Racks per container","value":5,"status":"illustrative"},{"key":"cellCount","label":"Cells per container","value":4160,"status":"illustrative"},{"key":"ratedEnergyKWh","label":"Nominal energy","value":4992,"unit":"kWh","status":"illustrative","note":"Nominal, beginning of life, DC side: 4,160 cells x 1.2 kWh (about 5 MWh). Usable and AC energy at the point of connection: not stated (see the context of this system)."},{"key":"capacityAh","label":"Capacity (5 racks in parallel)","value":3750,"unit":"Ah","status":"illustrative"},{"key":"nominalVoltageV","label":"Nominal DC voltage","value":1331.2,"unit":"V","status":"illustrative"},{"key":"voltageWindowV","label":"DC operating window","value":"1,040 to 1,497.6 V","status":"illustrative","note":"Operating window with the 3.60 V per cell charge cut-off at all levels. Margin to the PCS DC maximum of 1,500 V is 2.4 V; 3.65 V per cell would give 1,518.4 V. Below about 1,127 V the PCS derates (see PCS unit)."},{"key":"ratedPowerKW","label":"DC power at 0.5P","value":2496,"unit":"kW","status":"illustrative","note":"Matched to one 2.5 MVA PCS unit."},{"key":"dimensions","label":"Outer dimensions (L x W x H)","value":"6,058 x 2,438 x 2,896 mm","status":"illustrative"},{"key":"grossMassKg","label":"Gross mass","value":39800,"unit":"kg","status":"illustrative","note":"Sum of enclosure, racks, cooling, fire, auxiliary and cabling. Not shipped fully loaded: the loaded mass is above the usual 20 ft freight container gross mass rating (needs verification) and the shipping configuration (racks installed or shipped separately) is not defined in this mock-up."},{"key":"ingress","label":"Ingress protection and ambient","value":"IP55; -30 to 55 C; corrosivity C4","status":"illustrative"},{"key":"coupledPcs","label":"Coupled PCS unit","value":"PCS unit 1 with own skid transformer","status":"illustrative","audience":"restricted"},{"key":"economicOperatorRole","label":"Economic operator for this battery","value":"Economic operator in this demo: GridBatteryCo (fictional), which builds the container with cells, modules and racks from China BatCo Systems and places it on the market under its own name (own-brand manufacturer, Regulation (EU) 2023/1542 Art. 44; project assumption, see q-economic-operator). BESS OpCo is the owner and operator. An EU importer would carry the importer duties (Arts. 41-42) if GridBatteryCo sits outside the EU. Producer registration under the EPR chapter is pending.","status":"declared","audience":"authority","src":["src-br"],"checkedOn":"2026-09-29"},{"key":"batteryPassportDate","label":"Battery passport mandatory from","value":"2027-02-18","status":"verified-primary","src":["src-br"],"checkedOn":"2026-09-29","note":"Art. 77(1): applies to batteries placed on the market from that date; assumed placing 2027-06-01 (see the context of this system). QR code from the same date (Art. 13(6))."},{"key":"componentEvidence","label":"Component evidence records","value":"Rack, module and cell passports linked as restricted evidence","status":"declared","audience":"restricted"},{"key":"componentSparePartCompliance","label":"Spare parts sold to end users","value":"Not planned; would be treated as separate batteries","status":"illustrative","audience":"restricted"},{"key":"standardsEditions","label":"Standard editions relevant to the container","value":"IEC 62933-5-2:2025 (Ed 2.0, 2025-12-09); UL 9540A Ed 6 (2026-03-13)","status":"verified-primary","src":["src-iec-62933-5-2","src-ul-9540a"],"checkedOn":"2026-09-29","audience":"restricted"},{"key":"testedConfiguration","label":"Tested configuration of the certificate records","status":"unknown","note":"Report identifier, laboratory, report date, tested model list, BMS firmware, cell variant and safety manual reference are not available. They bind each certificate to this configuration (model, configuration, firmware).","audience":"authority"},{"key":"stateOfCharge","label":"State of charge","value":64,"status":"illustrative","unit":"%","dynamic":true,"note":"Example state at issue, not a live reading."},{"key":"stateOfHealth","label":"State of health","value":100,"status":"illustrative","unit":"%","dynamic":true,"note":"Example state at issue, not a live reading."},{"key":"activePowerMW","label":"Active power (negative: charging)","value":-1.6,"status":"illustrative","unit":"MW","dynamic":true},{"key":"availableEnergyKWh","label":"Energy available to discharge","value":3195,"status":"illustrative","unit":"kWh","dynamic":true},{"key":"maxCellTempC","label":"Hottest cell","value":27.4,"status":"illustrative","unit":"C","dynamic":true},{"key":"energyDischargedTodayKWh","label":"Energy discharged today","value":3740,"status":"illustrative","unit":"kWh","dynamic":true},{"key":"availabilityTodayPct","label":"Availability today","value":100,"status":"illustrative","unit":"%","dynamic":true},{"key":"cycleCount","label":"Full-equivalent cycles","value":120,"status":"illustrative"},{"key":"warrantyYears","label":"Warranty","value":10,"status":"declared","unit":"years"},{"key":"supportContact","label":"Service desk","value":"GridBatteryCo service desk (fictional), 24 h line","status":"declared"},{"key":"nextServiceDue","label":"Next service","value":"April 2028","status":"declared"},{"key":"takeBackRoute","label":"Take-back route","value":"Collection by the producer responsibility organisation named in the take-back document (example)","status":"declared"},{"key":"takeBackContact","label":"Take-back contact","value":"GridBatteryCo take-back desk (fictional)","status":"declared"},{"key":"commissioningDate","label":"Commissioning date","value":"2027-09-01","status":"declared","note":"Assumed date, see the context of this system."}],"espr":[{"key":"passportRecord","label":"Battery passport record","value":"One passport per container, issued as a credential set on the demo platform","status":"declared","note":"Required for each industrial battery above 2 kWh from 2027-02-18 (Art. 77(1)). In a real project GridBatteryCo issues it."},{"key":"passportUniqueIdentifier","label":"Unique identifier","value":"urn:tcgb:dpp:assembly:container","status":"illustrative","mono":true,"note":"Identifier scheme per ISO/IEC 15459 or equivalent still to be chosen (EN 18219 alignment open)."},{"key":"labelQrCode","label":"QR code on the battery","value":"QR code on the container data plate, resolves to the passport","status":"illustrative"},{"key":"passportOperatorAuthorisation","label":"Operator authorisation for the passport host","value":"Written authorisation from GridBatteryCo to the passport host operator","status":"declared","audience":"authority"},{"key":"passportFormat","label":"Passport data format","value":"Structured JSON credentials on open templates, machine-readable","status":"declared","audience":"authority"},{"key":"passportHostingAndSecurity","label":"Hosting, access rights and security","value":"Hosted on the passport platform, access by tier, authenticated writes","status":"declared","audience":"authority"},{"key":"registryRegistrationProof","label":"DPP registry registration proof","status":"unknown","audience":"authority","note":"Battery registration in the DPP registry is not yet possible (registry user guide v1.03, September 2026). Upload of the identifier is due from 2027-02-18."},{"key":"passportAccessPolicy","label":"Access-rights implementing act","status":"unknown","audience":"authority","note":"Implementing act under Art. 77(9) missed its due date of 2026-08-18; Commission timeline Q4 2026."},{"key":"passportLineage","label":"Lineage to earlier passports","status":"not-applicable","audience":"authority","note":"New cells and modules: no repurposed or re-used content."},{"key":"passportEndOfLife","label":"End-of-life handover","status":"not-applicable","audience":"authority","note":"Applies at the waste stage only."},{"key":"passportStandardsProfile","label":"JTC 24 standards profile","value":"EN 18216, 18219, 18220, 18221, 18222, 18223:2026 cited in the OJ on 2026-07-15","status":"verified-primary","src":["src-jtc24"],"checkedOn":"2026-09-29","audience":"authority","note":"That the passport design follows them is an illustrative alignment."},{"key":"passportDataModelProfile","label":"Data model profile","value":"Attributes aligned with DIN DKE SPEC 99100:2025-02 (stationary above 2 kWh)","status":"declared","audience":"authority"},{"key":"passportPublicGeneralInformation","label":"General information (Annex VI Part A)","value":"GridBatteryCo, GB-5000, CC5000-2026-001, DE 2026-09, 39,800 kg, 4,992 kWh, LFP, aerosol agent, CRM Li and graphite","status":"illustrative"},{"key":"passportPublicMaterialComposition","label":"Material composition","status":"not-applicable","note":"Repetition of item 1(a); not to be filled per Commission guidance v2.0."},{"key":"passportPublicCarbonFootprint","label":"Carbon footprint declaration and class","status":"not-applicable","note":"Not to be filled or displayed in Feb 2027; delegated and implementing acts pending."},{"key":"passportPublicDueDiligenceReportLink","label":"Due-diligence report link","status":"unknown","note":"Required from Aug 2027; operator report not yet available."},{"key":"passportPublicRecycledContent","label":"Recycled content shares","status":"not-applicable","note":"Not to be filled in Feb 2027; act pending."},{"key":"passportPublicRenewableContent","label":"Renewable content share","status":"unknown","note":"No methodology; the cell supplier has to provide the figure."},{"key":"passportPublicPerformanceStatic","label":"Capacity, voltage, power, resistance","value":"3,750 Ah; 1,040 / 1,331.2 / 1,497.6 V; 2,496 kW; 8.4 mOhm","status":"illustrative"},{"key":"passportPublicCycleLifeAndEfficiency","label":"Cycle life and round-trip efficiency","value":"8,000 cycles (0.5P, 25 C, 70 % SOH); RTE 94 % / 91 % at half life","status":"illustrative"},{"key":"passportPublicWarrantyPeriod","label":"Commercial warranty period","value":"15 years calendar life, mock-up terms","status":"declared"},{"key":"passportPublicCapacityThresholdExhaustion","label":"Capacity threshold for exhaustion","status":"not-applicable","note":"Electric vehicle batteries only."},{"key":"passportPublicMarkings","label":"Markings","value":"Separate-collection symbol on the data plate","status":"illustrative"},{"key":"docEuDeclarationOfConformity","label":"EU declaration of conformity","status":"unknown","note":"To be issued at placing on the market; template available."},{"key":"passportPublicWasteInformation","label":"Waste prevention and management information","value":"Art. 74(1) leaflet: take-back by the producer","status":"illustrative"},{"key":"passportPublicInstructionsForUse","label":"Instructions for use (proposed item)","status":"not-applicable","note":"Proposal COM(2025) 504 only; guidance v2.0: not to be filled."},{"key":"passportRestrictedDetailedComposition","label":"Detailed composition","status":"unknown","audience":"restricted","note":"Awaiting the Art. 39 package from China BatCo Systems (cathode, anode, electrolyte)."},{"key":"passportRestrictedPartNumbersAndSpares","label":"Part numbers and spare sources","value":"Bill of materials GB-5000 rev A; spares through the integrator service","status":"illustrative","audience":"restricted"},{"key":"passportRestrictedDismantlingInformation","label":"Dismantling information","value":"5 racks, 8 modules per rack, 104 cells per module; bolted frames; tool list in manual","status":"illustrative","audience":"restricted"},{"key":"passportRestrictedSafetyMeasures","label":"Safety measures","value":"Safety manual: lock-out, DC isolation, gas alarm response, fire brigade information","status":"declared","audience":"restricted"},{"key":"passportAuthoritiesTestReports","label":"Test reports for authorities","status":"unknown","audience":"authority","note":"Cell, module and rack reports not yet received; certificates on the Certificates tab are specimens or planned."},{"key":"passportRestrictedPerformanceValues","label":"Performance and durability values at placing","value":"Annex IV Part A values recorded at factory acceptance test","status":"illustrative","audience":"restricted"},{"key":"passportRestrictedStateOfHealth","label":"State of health","value":"Remaining capacity, power capability, resistance and self-discharge trend from the system BMS","status":"illustrative","audience":"restricted"},{"key":"passportRestrictedStatus","label":"Battery status","value":"Original","status":"illustrative","audience":"restricted"},{"key":"passportRestrictedUseData","label":"Use data","value":"Cycles, negative events, temperature and state of charge log, hourly","status":"illustrative","audience":"restricted","note":"Recording period is not defined in the guidance."},{"key":"docSafetyTechnicalFile","label":"Safety technical file (Art. 12, Annex V)","value":"In preparation: Annex V parameters, IEC 62619 based tests, other hazards, mitigation","status":"declared","audience":"authority"},{"key":"bmsSohParametersAndAccess","label":"BMS state-of-health parameters and access","value":"Annex VII parameters in the system BMS; read-only access for the purchaser","status":"illustrative","audience":"authority"},{"key":"docPerformanceDurabilitySheet","label":"Performance and durability document (Annex IV)","value":"Datasheet with Annex IV Part A values and test conditions","status":"illustrative","audience":"authority"},{"key":"docMinimumPerformanceEvidence","label":"Minimum performance and durability evidence","status":"unknown","audience":"authority","note":"Delegated act under Art. 10(2) due 2026-02-18 is not adopted."},{"key":"cfDeclaration","label":"Carbon footprint declaration","status":"unknown","audience":"authority","note":"Methodology and format acts not adopted; declaration per model and plant not possible yet."},{"key":"cfLabelAndClass","label":"Carbon footprint label and class","status":"unknown","audience":"authority","note":"Depends on the Art. 7(2) act."},{"key":"cfThresholdEvidence","label":"Carbon footprint below threshold","status":"unknown","audience":"authority","note":"Depends on the Art. 7(3) act."},{"key":"recycledContentDocumentation","label":"Recycled content documentation","status":"unknown","audience":"authority","note":"Depends on the Art. 8(1) act."},{"key":"recycledContentMinimumEvidence","label":"Minimum recycled shares","status":"not-applicable","audience":"authority","note":"First minimum shares apply from 2031-08-18 (Art. 8(2))."},{"key":"docSubstanceRestrictionEvidence","label":"Substance restriction evidence (mercury)","value":"Supplier declaration: mercury below 0.0005 % by weight","status":"declared","audience":"authority"},{"key":"labelAnnexVI","label":"Label with Annex VI Part A content","status":"unknown","audience":"authority","note":"Labelling implementing act not adopted."},{"key":"labelSeparateCollectionSymbol","label":"Separate-collection symbol","value":"Crossed-out bin, at least 3 % of the largest side","status":"illustrative","audience":"authority"},{"key":"labelHeavyMetalSymbol","label":"Cd or Pb symbol","status":"not-applicable","audience":"authority","note":"LFP: cadmium and lead below the thresholds."},{"key":"labelDurabilityAndStatusRelabel","label":"Durable labels and relabelling","value":"Laser-engraved plate and QR code, indelible","status":"illustrative","audience":"authority"},{"key":"docConformityAssessment","label":"Conformity assessment route","value":"Module A for Arts. 6, 9, 10, 12, 13, 14; notified-body route only once Arts. 7 and 8 acts apply","status":"declared","audience":"authority"},{"key":"labelCeMarking","label":"CE marking","value":"To be affixed to the data plate before placing on the market","status":"illustrative","audience":"authority"},{"key":"docTechnicalDocumentation","label":"Technical documentation","value":"Technical file with model identification and serial; kept 10 years","status":"declared","audience":"authority"},{"key":"supplierComplianceDocumentation","label":"Supplier documentation (Art. 39)","value":"Datasheets and test summaries requested from China BatCo Systems, partly received","status":"declared","audience":"authority","src":["src-br"]},{"key":"docImporterDistributorVerification","label":"Importer and distributor verification","status":"unknown","audience":"authority","note":"Conditional on the import route: only if the container is placed on the market by an importer or distributor other than the manufacturer (Arts. 41-42; Art. 44 own-brand rule). Depends on q-economic-operator."},{"key":"docSecondLifeQualityFile","label":"Second-life quality file","status":"not-applicable","audience":"authority","note":"No re-used, repurposed or remanufactured content."},{"key":"ddReport","label":"Battery due-diligence report","status":"unknown","audience":"authority","note":"Obligations apply from 2027-08-18; the EUR 40 m turnover threshold is to be checked for the integrator."},{"key":"eprRegistration","label":"Producer registration (EPR)","status":"unknown","audience":"authority","note":"Registration in the Member State of first making available is pending."},{"key":"eprTakeBackArrangements","label":"Take-back arrangements","value":"Free take-back through a producer responsibility organisation (example)","status":"declared","audience":"authority"},{"key":"eprWasteInformation","label":"Waste information for end users","value":"Leaflet with collection, safety and label meaning","status":"illustrative","audience":"authority"},{"key":"eprAnnualReport","label":"Annual EPR report","status":"unknown","audience":"authority","note":"First reporting period likely 2026 (analysis)."},{"key":"docCeaseToBeWasteEvidence","label":"End-of-waste evidence","status":"not-applicable","audience":"authority","note":"No waste stage."},{"key":"testTransportUN383","label":"Transport tests (UN 38.3)","value":"UN 38.3 test summary requested for cell and module; container transported as UN 3536","status":"declared","audience":"authority"}],"fs":[{"key":"installationFireTest","label":"Installation-level fire test with large-scale fire test","status":"unknown","note":"Planned only: UL 9540A Ed 6 installation-level test; no test run and no equivalence argued yet.","assurance":"target","short":"Installation fire test"},{"key":"changeRegister","label":"Change register with equivalence assessment","value":"Register opened; changes, including BMS and PCS firmware changes, assessed against IEC 62933-5-3 and mapped to the tests to be repeated","status":"illustrative","rating":"IEC 62933-5-3 process","assurance":"claim","short":"Change register","ratingShort":"62933-5-3"},{"key":"consequenceManagement","label":"Consequence management","status":"unknown","note":"Hazard mitigation analysis, emergency response plan and training records are site specific and not yet written.","assurance":"target"},{"key":"systemIntegrationClaim","label":"System integration claim","value":"Interfaces, assumptions of use, configuration identity and independence analysis drafted","status":"declared","rating":"Integration claim","assurance":"claim","ratingShort":"System"},{"key":"estop","label":"Emergency stop","value":"Hardwired stop opens all rack DC contactors and trips the PCS","status":"illustrative","rating":"PL d","assurance":"target"},{"key":"gasVentInterlock","label":"Ventilation on gas alarm","value":"Exhaust fan starts on hydrogen alarm; doors stay latched","status":"illustrative","rating":"Interlock","assurance":"claim"}],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: battery energy storage container assembled from digital components.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the GB-5000 configuration; reviewed at each release.","status":"declared","audience":"authority"},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"illustrative","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2032-12-31","status":"declared","note":"Derived from the earliest component end in the container (liquid cooling unit, 2032-12-31). Support of the cell monitoring units is not committed (q-cyber); a later date needs a compensating commitment (q-support)."},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by GridBatteryCo, kept 10 years or the support period.","status":"illustrative","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","status":"unknown","note":"Applies from 2027-12-11."},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"}],"cert":[]},"certs":[{"id":"cert-container-62933","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Type-approval certificate (example structure)","standard":{"id":"IEC 62933-5-2","edition":"2025","title":"Safety requirements for grid-integrated EES systems, electrochemical-based systems"},"holder":"GridBatteryCo (fictional)","product":"GB-5000 BESS container, 4,992 kWh, DC block (fictional)","status":"specimen","rating":"1,331.2 V nominal, 4,992 kWh, 2.5 MW (0.5P), IP55","scope":"Example scope statement. Battery energy storage container GB-5000 (5 racks BC-RK1000, BMS, liquid cooling, fire detection and suppression) assessed as a system against IEC 62933-5-2 for the configuration described in the test report. Integration caveat: PCS, transformer, installation and grid connection are out of scope. No assessment has been run.","src":["src-iec-62933-5-2"],"note":"Specimen, structure only. The layout is generic; no record was copied and no number is reproduced. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"mockup":{"thumb":"assets/certificates/cert-container-62933.png","inlined":false,"href":"assets/certificates/cert-container-62933.pdf"}},{"id":"cert-container-br","issuer":{"name":"GridBatteryCo (fictional), manufacturer","class":"self"},"scheme":"Manufacturer conformity documentation (planned)","standard":{"id":"Regulation (EU) 2023/1542","edition":"Arts. 12, 17, 18 and Annex V (safety of stationary battery energy storage systems)"},"holder":"GridBatteryCo (fictional)","product":"GB-5000 BESS container (fictional)","status":"planned","scope":"Manufacturer documentation for the safety parameters of Annex V, the conformity assessment by internal control (Module A) and the EU declaration of conformity for the container. No third-party certificate scheme is assumed. The legal artefacts are the EU declaration of conformity (Art. 18) and the CE marking (Arts. 19-20); a notified body is involved only where the Art. 7 and 8 acts apply. It does not cover the installation.","src":["src-br"],"note":"Planned. This record replaces an earlier specimen of a third-party certificate against the Batteries Regulation; no such scheme is shown. Nothing has been issued.","number":null,"mockup":{"thumb":"assets/certificates/cert-container-br.png","inlined":false,"href":"assets/certificates/cert-container-br.pdf"}},{"id":"cert-container-62477","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Certificate of conformity, low voltage directive route (example structure)","standard":{"id":"IEC 62477-1","edition":"2022 (Ed 2.0); EN edition not verified","title":"Safety requirements for power electronic converter systems and equipment, general"},"holder":"GridBatteryCo (fictional)","product":"GB-5000 BESS container (fictional)","status":"specimen","scope":"Example scope statement. Conformity to the low voltage safety requirements for the DC distribution and auxiliary power of container GB-5000. The EN edition has to be taken from the test report. No assessment has been run.","src":["src-iec-62477-1"],"note":"Specimen, structure only. The layout is generic; no record was copied and no number is reproduced. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"mockup":{"thumb":"assets/certificates/cert-container-62477.png","inlined":false,"href":"assets/certificates/cert-container-62477.pdf"}},{"id":"cert-container-emc","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Certificate of conformity EMC (example structure)","standard":{"id":"EN IEC 61000-6-2","edition":"2019","title":"Generic immunity standard for industrial environments"},"holder":"GridBatteryCo (fictional)","product":"GB-5000 BESS container (fictional)","status":"specimen","scope":"Example scope statement. EMC conformity of container GB-5000 against EN IEC 61000-6-2:2019 (immunity) and EN IEC 61000-6-4:2019 (emission). No test has been run.","note":"Specimen, structure only. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"mockup":{"thumb":"assets/certificates/cert-container-emc.png","inlined":false,"href":"assets/certificates/cert-container-emc.pdf"}},{"id":"cert-container-lsft","issuer":{"name":"Test laboratory to be selected","class":"lab"},"scheme":"UL 9540A installation-level test with large-scale fire test (planned; a test report, not a certificate)","standard":{"id":"UL 9540A (installation level incl. large-scale fire test)","edition":"Ed 6"},"holder":"GridBatteryCo (fictional)","product":"GB-5000 BESS container, installed at the spacing chosen for the site (fictional)","status":"planned","scope":"Installation-level test with large-scale fire test at the spacing chosen for the site. The result would inform spacing and fire barrier requirements.","src":["src-ul-9540a"],"note":"Planned. Whether the test is run or equivalence is argued is open, see q-fire-evidence. Test reports are not certificates.","number":null,"mockup":{"thumb":"assets/certificates/cert-container-lsft.png","inlined":false,"href":"assets/certificates/cert-container-lsft.pdf"}},{"id":"cert-integrator-27001","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"ISO/IEC 27001 management system certification (planned, organisation)","standard":{"id":"ISO/IEC 27001","edition":"2022"},"holder":"GridBatteryCo (fictional)","product":"Information security management system of the integrator (fictional)","status":"planned","scope":"Organisation certificate for design, integration and service of BESS containers including the remote monitoring back end.","note":"Planned. No body is engaged and no audit is scheduled.","number":null,"mockup":{"thumb":"assets/certificates/cert-integrator-27001.png","inlined":false,"href":"assets/certificates/cert-integrator-27001.pdf"}}],"claims":[{"id":"claim-integration-container","level":"integration","statement":"Racks, BMS, cooling, fire detection and suppression operate as one safe system when installed as documented and coupled to one 2.5 MVA PCS.","basis":["fs.systemIntegrationClaim","fs.bmsElectricalProtection","fs.fireDetectionResponse"],"assumptions":["Site layout and spacing follow the installation-level fire test result","PCS trip and BMS trip chain wired as documented","Maintenance by trained staff"],"status":"declared"}],"counts":{"md":36,"espr":62,"fs":6,"cra":12,"cert":6},"documents":[{"id":"c-manual","kind":"manual","title":"Operation and maintenance manual, BESS container","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner","integrator"],"status":"specimen","summary":"How to operate, monitor and maintain the container on site.","toc":["Safety notes","System description","Operation modes","Alarms and responses","Maintenance tasks","Spare parts"],"basis":"IEC 62933-5-2; manufacturer instructions","note":"Specimen: no signature, no date."},{"id":"c-safety","kind":"safety","title":"Safety manual and emergency response information","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner","integrator"],"status":"specimen","summary":"Hazards, protective functions and the information the fire service needs.","toc":["Hazards of the battery","Protective functions","Fire protection","Emergency response plan input","Contact list"],"basis":"Batteries Regulation Annex V; IEC 62933-5-2","note":"Specimen. The emergency response plan itself belongs to the owner and the site."},{"id":"c-install","kind":"installation","title":"Installation and commissioning manual","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator"],"status":"specimen","summary":"Transport, placement, DC and auxiliary connection, and the commissioning tests.","toc":["Transport and lifting","Foundation and clearances","DC and auxiliary connection","Communication","Commissioning tests"],"note":"Specimen: no signature, no date."},{"id":"c-data","kind":"datasheet","title":"Datasheet, GB-5000 container","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner","integrator","manufacturer"],"status":"specimen","summary":"Ratings, dimensions, operating window and interfaces.","toc":["Electrical data","Mechanical data","Environment","Interfaces"],"note":"Specimen: no signature, no date."},{"id":"c-doc","kind":"declaration","title":"EU declaration of conformity, container","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner"],"status":"planned","summary":"Declaration that the container meets the applicable Union acts, signed by the party that carries the manufacturer duties.","toc":["Product identification","Acts and standards","Notified body, if any","Signatory"],"basis":"Batteries Regulation Art. 18 and Annex IX (declaration of conformity); Annex V safety parameters","note":"Planned. Signed by the economic operator, GridBatteryCo (assumption, see q-economic-operator)."},{"id":"c-service","kind":"maintenance","title":"Maintenance schedule","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner","integrator"],"status":"specimen","summary":"Intervals for inspection and service of racks, cooling, fire protection and auxiliary supply.","toc":["Quarterly checks","Annual service","Fire protection tests","Coolant check"],"note":"Specimen: no signature, no date."},{"id":"c-warranty","kind":"warranty","title":"Warranty terms","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner"],"status":"planned","summary":"Capacity warranty and throughput limit.","toc":["Warranty period","Capacity retention","Throughput limit","Conditions"],"note":"Planned. Commercial terms are not part of the passport."},{"id":"c-takeback","kind":"takeback","title":"Take-back and end-of-life information","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner"],"status":"specimen","summary":"Collection route, handling instructions and contact for the producer responsibility organisation.","toc":["Collection","Safe handling","Transport of damaged batteries","Contact"],"basis":"Batteries Regulation Chapter VIII (to verify per Member State)","note":"Specimen: no signature, no date."},{"id":"c-commission","kind":"commissioning","title":"Commissioning protocol","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","owner"],"status":"planned","summary":"Record of the commissioning of the container with the PCS and the site controller.","toc":["Component list","Settings","Function tests","Protection tests","Handover to the owner"],"note":"Planned: does not exist yet."},{"id":"c-support","kind":"support","title":"Registration records (MaStR, grid operator, DPP registry)","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner","integrator"],"status":"planned","summary":"Confirmations of the registrations in the Registrations view; none is stored in the passport yet.","toc":["Unit data","Operator data","Confirmation numbers"],"note":"Planned; numbers unknown until issued."}],"embed":null},{"id":"container-rack","parent":"container","children":["container-module","container-cmu","container-rbms"],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"assembly","category":"storage","categoryName":"Energy storage","hue":"h1","icon":"cube-outline","glyph":"battery","title":"Battery rack","sub":"BC-RK1000, 2P416S, 8 modules in series","summary":"One rack of 8 modules in series (2P416S, 832 cells): 998.4 kWh at 1,331.2 V, with frame, DC switch box and coolant manifold. Five racks per container, connected in parallel. Mock-up: fictional product and illustrative values.","oem":{"name":"China BatCo Systems","kind":"fictional","product":"BC-RK1000 battery rack","model":"BC-RK1000"},"responsible":"China BatCo Systems","fidelity":"F1","quantity":5,"totalInstances":5,"dpp":{"mode":"own","group":null,"role":"evidence","urn":"urn:bessc:dpp:assembly:container-rack","alias":"bessc-container-rack","did":"did:web:did.vera.spherity.dev:bessc-container-rack","serial":"BESSC-CONTAINER-RACK","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-rack","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Battery rack","src":null},"data":{"md":[{"key":"manufacturer","label":"Manufacturer","value":"China BatCo Systems (fictional)","status":"illustrative"},{"key":"model","label":"Model","value":"BC-RK1000","status":"illustrative"},{"key":"serial","label":"Serial range","value":"BCR-2026-C1-R01 to R05","status":"illustrative","mono":true},{"key":"modulesPerRack","label":"Modules per rack","value":8,"status":"illustrative"},{"key":"configuration","label":"Configuration","value":"2P416S (8 modules 2P52S in series)","status":"illustrative"},{"key":"cellCount","label":"Cells per rack","value":832,"status":"illustrative"},{"key":"ratedEnergyKWh","label":"Nominal energy","value":998.4,"unit":"kWh","status":"illustrative","note":"1.0 MWh class."},{"key":"capacityAh","label":"Capacity","value":750,"unit":"Ah","status":"illustrative"},{"key":"nominalVoltageV","label":"Nominal voltage","value":1331.2,"unit":"V","status":"illustrative"},{"key":"massKg","label":"Mass","value":6600,"unit":"kg","status":"illustrative","note":"8 modules of 772 kg plus 424 kg frame, DC switch box and hoses."},{"key":"dimensions","label":"Dimensions (W x D x H)","value":"1,000 x 2,300 x 2,350 mm","status":"illustrative"},{"key":"dcProtection","label":"DC protection","value":"Rack fuse 500 A, contactors and pre-charge in the switch box","status":"illustrative"},{"key":"serialIdentification","label":"Serial-level identification","value":"Each rack carries a label with its serial number; the rack BMS record lists the rack serial and the module serials of its 8 modules (illustrative).","status":"illustrative","audience":"restricted"},{"key":"testedConfiguration","label":"Tested configuration of the certificate records","status":"unknown","note":"Report identifier, laboratory, report date, tested model list and cell variant are not available. They bind each certificate to this type.","audience":"authority"},{"key":"stateOfCharge","label":"State of charge","value":64,"status":"illustrative","unit":"%","dynamic":true,"note":"Example state at issue, not a live reading."},{"key":"stateOfHealth","label":"State of health","value":100,"status":"illustrative","unit":"%","dynamic":true,"note":"Example state at issue, not a live reading."},{"key":"cycleCount","label":"Full-equivalent cycles","value":120,"status":"illustrative"},{"key":"internalResistanceMOhm","label":"Internal resistance","value":37.4,"status":"illustrative","unit":"mOhm"},{"key":"secondLifeBand","label":"Second-life band","value":"Band A (example)","status":"declared"},{"key":"secondLifeTest","label":"Second-life test inputs","value":"Inputs: state of health, cycle count, internal resistance and the fault history from the BMS.","status":"declared"}],"espr":[{"key":"passportRestrictedDismantlingInformation","label":"Dismantling information (rack level)","value":"Exploded view, module removal sequence, fastener list","status":"illustrative","audience":"restricted"}],"fs":[{"key":"unitPropagationEvidence","label":"Propagation between modules and racks","value":"UL 9540A unit-level report planned; module-level results feed the design","status":"illustrative","rating":"UL 9540A unit level","assurance":"target","note":"The catalogue text of UL 9540A Ed 6 says unit-level tests may not be required when the installation-level test is done; the route is open (q-fire-evidence).","short":"Rack propagation","ratingShort":"9540A unit"},{"key":"rackDcIsolation","label":"Rack DC isolation","value":"Contactor pair and fuse isolate a faulted rack from the DC bus","status":"illustrative","rating":"Design review","assurance":"claim"}],"cra":[],"cert":[]},"certs":[{"id":"cert-rack-1973","issuer":{"name":"Example listing body (UL-type)","class":"ul"},"scheme":"Listing and type-test certificate (UL-type example structure)","standard":{"id":"UL 1973","edition":"Ed 3, 2022-02-25 (catalogue entry)","title":"Batteries for use in stationary and motive auxiliary power applications"},"holder":"China BatCo Systems (fictional)","product":"BC-RK1000 battery rack, 2P416S, 998.4 kWh (fictional)","status":"specimen","rating":"1,331.2 V nominal, 750 Ah, 998.4 kWh","scope":"Example scope statement. Battery rack BC-RK1000 (8 modules BC-M125 in series) evaluated against ANSI/CAN/UL 1973 for stationary applications. UL 1973 evaluates abuse tolerance, not performance or reliability. No evaluation has been run.","src":["src-ul-1973"],"note":"Specimen, structure only. The layout follows public type-approval database records for battery clusters; no number is reproduced. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"mockup":{"thumb":"assets/certificates/cert-rack-1973.png","inlined":false,"href":"assets/certificates/cert-rack-1973.pdf"}},{"id":"cert-rack-9540a","issuer":{"name":"Test laboratory to be selected","class":"lab"},"scheme":"UL 9540A unit-level test report (planned; a test report, not a certificate)","standard":{"id":"UL 9540A (unit level)","edition":"Ed 6"},"holder":"China BatCo Systems (fictional)","product":"BC-RK1000 battery rack (fictional)","status":"planned","scope":"Unit-level propagation test for the rack. The catalogue text of Ed 6 says unit-level tests may not be required when the installation-level test with large-scale fire test is done; whether that argument is accepted for this site is not established.","src":["src-ul-9540a"],"note":"Planned. The route decision (unit-level report or installation-level test) is open, see q-fire-evidence.","number":null,"mockup":{"thumb":"assets/certificates/cert-rack-9540a.png","inlined":false,"href":"assets/certificates/cert-rack-9540a.pdf"}}],"claims":[],"counts":{"md":20,"espr":1,"fs":2,"cra":0,"cert":2},"documents":[{"id":"r-data","kind":"datasheet","title":"Datasheet, BC-RK1000 battery rack","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","manufacturer"],"status":"specimen","summary":"Rack ratings, DC protection and mass.","toc":["Electrical data","Protection","Mechanical data"],"note":"Specimen: no signature, no date."},{"id":"r-safety","kind":"safety","title":"Rack safety instructions","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","owner"],"status":"specimen","summary":"Isolation, lockout and handling of a rack.","toc":["Isolation","Lockout","Handling"],"note":"Specimen: no signature, no date."}],"embed":null},{"id":"container-module","parent":"container-rack","children":["container-cell"],"depth":3,"level":"L3","levelName":"Pack or module","kind":"assembly","category":"storage","categoryName":"Energy storage","hue":"h1","icon":"cube-outline","glyph":"battery","title":"Battery module","sub":"BC-M125, 2P52S, 104 cells, 124.8 kWh","summary":"One module of 104 cells in 2P52S (166.4 V, 750 Ah): 124.8 kWh, the 125 kWh class module. Liquid-cooled cold plate, IP67 housing, integrated cell monitoring unit. Eight modules per rack, 40 per container. Mock-up: fictional product and illustrative values.","oem":{"name":"China BatCo Systems","kind":"fictional","product":"BC-M125 battery module","model":"BC-M125-2P52S"},"responsible":"China BatCo Systems","fidelity":"F1","quantity":8,"totalInstances":40,"dpp":{"mode":"own","group":null,"role":"evidence","urn":"urn:bessc:dpp:assembly:container-module","alias":"bessc-container-module","did":"did:web:did.vera.spherity.dev:bessc-container-module","serial":"BESSC-CONTAINER-MODULE","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-module","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Battery module","src":null},"data":{"md":[{"key":"manufacturer","label":"Manufacturer","value":"China BatCo Systems (fictional)","status":"illustrative"},{"key":"model","label":"Model","value":"BC-M125-2P52S","status":"illustrative"},{"key":"serial","label":"Serial range","value":"BCM-2026-C1-001 to 040","status":"illustrative","mono":true},{"key":"cellsPerModule","label":"Cells per module","value":104,"status":"illustrative"},{"key":"configuration","label":"Configuration","value":"2P52S","status":"illustrative"},{"key":"ratedEnergyKWh","label":"Nominal energy","value":124.8,"unit":"kWh","status":"illustrative","note":"125 kWh class: 104 cells x 1.2 kWh."},{"key":"capacityAh","label":"Capacity","value":750,"unit":"Ah","status":"illustrative"},{"key":"nominalVoltageV","label":"Nominal voltage","value":166.4,"unit":"V","status":"illustrative","note":"52 cells in series x 3.2 V."},{"key":"voltageRange","label":"Voltage range","value":"130 to 187.2 V","status":"illustrative","note":"52 cells x 2.50 V to 3.60 V. Same operating window as rack and container."},{"key":"massKg","label":"Mass","value":772,"unit":"kg","status":"illustrative","note":"104 cells of 6.6 kg plus 85.6 kg housing, cold plate and busbars."},{"key":"dimensions","label":"Dimensions (W x D x H)","value":"850 x 2,200 x 262 mm","status":"illustrative"},{"key":"protection","label":"Ingress protection and coolant","value":"IP67; glycol-water on a cold plate","status":"illustrative"},{"key":"serialIdentification","label":"Serial-level identification","value":"Each module carries a serial label; the module serials are listed in the rack BMS record and in the restricted tier of the container passport (illustrative).","status":"illustrative","audience":"restricted"},{"key":"testedConfiguration","label":"Tested configuration of the certificate records","status":"unknown","note":"Report identifier, laboratory, report date, tested model list and cell variant are not available. They bind each certificate to this type.","audience":"authority"},{"key":"stateOfHealth","label":"State of health","value":100,"status":"illustrative","unit":"%","dynamic":true,"note":"Example state at issue, not a live reading."},{"key":"cycleCount","label":"Full-equivalent cycles","value":120,"status":"illustrative"},{"key":"internalResistanceMOhm","label":"Internal resistance","value":4.7,"status":"illustrative","unit":"mOhm"}],"espr":[{"key":"supplierComplianceDocumentation","label":"Supplier documentation (Art. 39), module","value":"Datasheet, test summary and bill of materials received","status":"declared","audience":"authority","src":["src-br"]},{"key":"moduleResistanceAndMass","label":"Module resistance and mass","value":"4.7 mOhm (mock-up), 772 kg","status":"illustrative","audience":"restricted"}],"fs":[{"key":"modulePropagationEvidence","label":"Propagation inside a module","value":"UL 9540A module-level report planned; three-cell initiation method","status":"illustrative","rating":"UL 9540A module level","assurance":"target","short":"Module propagation","ratingShort":"9540A module"},{"key":"cellOvervoltage","label":"Cell over-voltage protection","value":"Two independent limits in the cell monitoring unit","status":"illustrative","rating":"PL d","assurance":"target","short":"Cell over-voltage"}],"cra":[],"cert":[]},"certs":[{"id":"cert-module-62619","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Voluntary test-mark certificate, type tested (example structure)","standard":{"id":"IEC 62619","edition":"2022","title":"Safety requirements for secondary lithium cells and batteries for use in industrial applications"},"holder":"China BatCo Systems (fictional)","product":"BC-M125 battery module, 2P52S, 124.8 kWh (fictional)","status":"specimen","rating":"166.4 V nominal, 750 Ah, 124.8 kWh, IP67","scope":"Example scope statement. Module BC-M125 (2P52S) type tested on a voluntary basis against IEC 62619:2022. The smaller unit tested is declared as the representative of the battery. Full functional safety has to be evaluated on the end device. No test has been run.","src":["src-iec-62619"],"note":"Specimen, structure only, same layout as the cell record. IEC 63056:2020 is claimed in datasheets of comparable products; no record was read, so it is not modelled here. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"mockup":{"thumb":"assets/certificates/cert-module-62619.png","inlined":false,"href":"assets/certificates/cert-module-62619.pdf"}},{"id":"cert-module-9540a","issuer":{"name":"Test laboratory to be selected","class":"lab"},"scheme":"UL 9540A module-level test report (planned; a test report, not a certificate)","standard":{"id":"UL 9540A (module level)","edition":"Ed 6"},"holder":"China BatCo Systems (fictional)","product":"BC-M125 battery module (fictional)","status":"planned","scope":"Module-level propagation test: cell-to-cell propagation inside the module, heat and gas release.","src":["src-ul-9540a"],"note":"Planned. No test has been run.","number":null,"mockup":{"thumb":"assets/certificates/cert-module-9540a.png","inlined":false,"href":"assets/certificates/cert-module-9540a.pdf"}},{"id":"cert-cell-un383","issuer":{"name":"Accredited test laboratory (to be selected)","class":"lab"},"scheme":"UN Manual of Tests and Criteria, Part III, sub-section 38.3, test report and test summary (planned)","standard":{"id":"UN 38.3","edition":"Edition to be confirmed from the test summary (not read in research)","title":"Transport tests T.1 to T.8 for lithium cells and batteries"},"holder":"China BatCo Systems (fictional)","product":"BC-375 cell and BC-M125 module (fictional)","status":"planned","scope":"Transport type tests and test summary for the cell and module type.","note":"Planned. Test summary requested from the supplier. Container transport as UN 3536 is a separate consignment matter.","number":null,"mockup":{"thumb":"assets/certificates/cert-cell-un383.png","inlined":false,"href":"assets/certificates/cert-cell-un383.pdf"}}],"claims":[],"counts":{"md":17,"espr":2,"fs":2,"cra":0,"cert":3},"documents":[{"id":"m-data","kind":"datasheet","title":"Datasheet, BC-M125 battery module","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","manufacturer"],"status":"specimen","summary":"Module ratings, cell arrangement and transport classification.","toc":["Electrical data","Cell arrangement","Transport"],"note":"Specimen: no signature, no date."}],"embed":null},{"id":"container-cell","parent":"container-module","children":[],"depth":4,"level":"L4","levelName":"Cell or part","kind":"part","category":"storage","categoryName":"Energy storage","hue":"h1","icon":"cube-outline","glyph":"battery","title":"Battery cell","sub":"BC-375, LFP prismatic, 375 Ah, 3.2 V","summary":"Lithium iron phosphate prismatic cell BC-375: 3.2 V nominal, 375 Ah, 1.2 kWh. 104 per module, 4,160 per container. Cobalt free. Mock-up: fictional product and illustrative values.","oem":{"name":"China BatCo Systems","kind":"fictional","product":"BC-375 LFP prismatic cell","model":"BC-375"},"responsible":"China BatCo Systems","fidelity":"F1","quantity":104,"totalInstances":4160,"dpp":{"mode":"own","group":null,"role":"evidence","urn":"urn:bessc:dpp:part:container-cell","alias":"bessc-container-cell","did":"did:web:did.vera.spherity.dev:bessc-container-cell","serial":"BESSC-CONTAINER-CELL","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-cell","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Battery cell","src":null},"data":{"md":[{"key":"manufacturer","label":"Manufacturer","value":"China BatCo Systems (fictional), cell factory 2","status":"illustrative"},{"key":"model","label":"Model","value":"BC-375","status":"illustrative"},{"key":"lot","label":"Lot and date of manufacture","value":"BCL-2026-07-C1, 2026-07","status":"illustrative","mono":true},{"key":"chemistry","label":"Chemistry","value":"LiFePO4 (LFP), graphite anode, cobalt free","status":"illustrative"},{"key":"nominalVoltageV","label":"Nominal voltage","value":3.2,"unit":"V","status":"illustrative"},{"key":"capacityAh","label":"Rated capacity","value":375,"unit":"Ah","status":"illustrative"},{"key":"energyWh","label":"Nominal energy","value":1200,"unit":"Wh","status":"illustrative","note":"3.2 V x 375 Ah."},{"key":"voltageLimits","label":"Voltage limits","value":"Operating window 2.50 to 3.60 V (charge cut-off 3.60 V in this system); absolute maximum 3.65 V, not used in operation","status":"illustrative","note":"At 3.65 V per cell a 416-cell string reaches 1,518.4 V, above the PCS DC maximum."},{"key":"dimensions","label":"Dimensions (L x W x H)","value":"208.5 x 71.7 x 207.1 mm","status":"illustrative"},{"key":"massKg","label":"Mass","value":6.6,"unit":"kg","status":"illustrative"},{"key":"cycleLife","label":"Cycle life","value":"10,000 cycles at 0.5P/0.5P, 25 C, to 70 % SOH","status":"illustrative"},{"key":"acResistance","label":"AC resistance (1 kHz)","value":"0.18 +/- 0.05 mOhm","status":"illustrative"},{"key":"selfDischarge","label":"Self-discharge","value":"Up to 3 % per month","status":"illustrative"},{"key":"temperatureRange","label":"Temperature range","value":"Charge 0 to 60 C, discharge -30 to 60 C","status":"illustrative"},{"key":"serialIdentification","label":"Serial-level identification","value":"Cells carry a laser-marked code that maps to lot and cell factory; the mapping is to be delivered with the supplier package (illustrative).","status":"illustrative","audience":"restricted"},{"key":"testedConfiguration","label":"Tested configuration of the certificate records","status":"unknown","note":"Report identifier, laboratory, report date, tested model list and cell variant are not available. They bind each certificate to this type.","audience":"authority"}],"espr":[{"key":"supplierComplianceDocumentation","label":"Supplier documentation (Art. 39), cell","status":"unknown","audience":"authority","note":"Cell composition, plant data and substance declarations partly received; package incomplete.","src":["src-br"]},{"key":"passportRestrictedDetailedComposition","label":"Detailed composition (cell)","value":"LFP cathode, graphite anode, LiPF6 in carbonate electrolyte (class level)","status":"illustrative","audience":"restricted","note":"Exact formulation not disclosed by the supplier."},{"key":"cellInternalResistance","label":"Cell internal resistance","value":"0.18 mOhm AC at 1 kHz","status":"illustrative","audience":"restricted"},{"key":"docSubstanceRestrictionEvidence","label":"Substance restriction (mercury), cell","value":"Supplier declaration: no mercury added","status":"declared","audience":"authority"}],"fs":[{"key":"cellRunawayCharacterisation","label":"Cell runaway characterisation","value":"Supplier summary: vent onset 172 C, runaway onset 226 C, hydrogen about 38 % by volume","status":"illustrative","rating":"UL 9540A cell level (planned)","assurance":"target","note":"Planned test; the values are mock-up values. The cell-level report has not been seen.","short":"Cell runaway data","ratingShort":"9540A cell"}],"cra":[],"cert":[]},"certs":[{"id":"cert-cell-62619","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Voluntary test-mark certificate, type tested (example structure)","standard":{"id":"IEC 62619","edition":"2022","title":"Safety requirements for secondary lithium cells and batteries for use in industrial applications"},"holder":"China BatCo Systems (fictional)","product":"BC-375 LFP prismatic cell, 3.2 V, 375 Ah (fictional)","status":"specimen","rating":"3.2 V nominal, 375 Ah, 1.2 kWh","scope":"Example scope statement. Cell BC-375 type tested on a voluntary basis against IEC 62619:2022 (cell requirements). No test has been run. Applies to all cells of the container (type-level record).","src":["src-iec-62619"],"note":"Specimen, structure only. The layout follows a voluntary test-mark certificate layout (public example); no number is reproduced. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"mockup":{"thumb":"assets/certificates/cert-cell-62619.png","inlined":false,"href":"assets/certificates/cert-cell-62619.pdf"}},{"id":"cert-cell-9540a","issuer":{"name":"Test laboratory to be selected","class":"lab"},"scheme":"UL 9540A cell-level test report (planned; a test report, not a certificate)","standard":{"id":"UL 9540A (cell level)","edition":"Ed 6","title":"Test method for evaluating thermal runaway fire propagation in battery energy storage systems"},"holder":"China BatCo Systems (fictional)","product":"BC-375 LFP prismatic cell (fictional)","status":"planned","scope":"Cell-level test: vent gas volume and composition, thermal runaway onset, lower flammability limit. Feeds the module-level and unit-level test design.","src":["src-ul-9540a"],"note":"Planned. No test has been run and no laboratory is engaged. UL 9540A Ed 6 published 2026-03-13 (catalogue entry).","number":null,"mockup":{"thumb":"assets/certificates/cert-cell-9540a.png","inlined":false,"href":"assets/certificates/cert-cell-9540a.pdf"}}],"claims":[],"counts":{"md":16,"espr":4,"fs":1,"cra":0,"cert":2},"documents":[{"id":"ce-data","kind":"datasheet","title":"Datasheet, BC-375 cell","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["manufacturer"],"status":"specimen","summary":"Cell ratings, window and transport test summary.","toc":["Electrical data","Operating window","UN 38.3 summary"],"note":"Specimen: no signature, no date."}],"embed":null},{"id":"container-cmu","parent":"container-rack","children":[],"depth":3,"level":"L3","levelName":"Pack or module","kind":"component","category":"control","categoryName":"Controls and software","hue":"h5","icon":"cpu-chip-02","glyph":"controller","title":"Cell monitoring","sub":"BC-CMU3, one per module, BMS level 1","summary":"Cell monitoring board in each module: measures 52 cell-group voltages and 8 temperatures and balances passively. Reports to the rack BMS over CAN. Supplied with the module by China BatCo Systems. Mock-up: fictional product and illustrative values.","oem":{"name":"China BatCo Systems","kind":"fictional","product":"BC-CMU3 cell monitoring unit","model":"BC-CMU3"},"responsible":"China BatCo Systems","fidelity":"F1","quantity":8,"totalInstances":40,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:container-cmu","alias":"bessc-container-cmu","did":"did:web:did.vera.spherity.dev:bessc-container-cmu","serial":"BESSC-CONTAINER-CMU","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-cmu","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Cell monitoring","src":null},"data":{"md":[{"key":"model","label":"Model and firmware","value":"BC-CMU3, firmware 2.4.1","status":"illustrative","mono":true,"audience":"assessor"},{"key":"interfaces","label":"Interfaces","value":"CAN 2.0B to the rack BMS; no other external interface","status":"illustrative","audience":"assessor"},{"key":"balancing","label":"Balancing","value":"Passive, 100 mA","status":"illustrative"},{"key":"criticalComponentCheck","label":"Critical component check (BSIG 41)","status":"unknown","note":"Non-EU manufacturer of monitoring electronics: check under BSIG 41 not yet done."},{"key":"firmwareVersion","label":"Firmware version","value":"3.1.0","status":"declared"},{"key":"firmwareStatus","label":"Firmware status","value":"Up to date","status":"declared"},{"key":"supportEndDate","label":"Security support until","value":"December 2034","status":"declared"}],"espr":[],"fs":[{"key":"bmsElectricalProtection","label":"Cell over- and under-voltage detection","value":"Level 1 detection with hardware comparators, reported to the rack BMS","status":"illustrative","rating":"PL d","assurance":"target","short":"Cell voltage detection"}],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: cell voltage and temperature acquisition.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"China BatCo Systems risk assessment covers BC-CMU3 firmware 2.4.1, with attention to measurement integrity and the CAN link to the rack BMS; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"Only the CAN link to the rack BMS; no remote access path; configuration change through the local service tool.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","status":"unknown","audience":"authority","note":"Scan of the delivered release not yet done."},{"key":"secureUpdate","label":"Security updates","value":"Signed firmware installed through the rack BMS with the module out of service; no field update without a rack BMS session.","status":"illustrative"},{"key":"accessControl","label":"Access control and authentication","value":"No user accounts on the device; parameters change only through a service session of the rack BMS.","status":"illustrative","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"Data leave the device only over the CAN link to the rack BMS; no credentials or keys are held.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"illustrative","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Fault and tamper events are reported to the rack BMS log; no separate log server path.","status":"illustrative","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","status":"unknown","audience":"authority","note":"Not yet received from the maker."},{"key":"vexFeed","label":"Vulnerability handling and advisories","status":"unknown","audience":"authority","note":"Advisory feed not yet agreed."},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by China BatCo Systems.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at China BatCo Systems.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","status":"unknown","audience":"authority","note":"Review not yet started."},{"key":"supportPeriodEnd","label":"Support period ends","status":"unknown","note":"Support commitment not yet given."},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"illustrative","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by China BatCo Systems, kept 10 years or the support period.","status":"illustrative","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"illustrative","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","status":"unknown","note":"Applies from 2027-12-11."},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"illustrative","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","status":"unknown","audience":"authority","note":"Decision procedure not yet defined."},{"key":"safetyChangeControl","label":"Update and safety change control","value":"Firmware of the cell monitoring unit is released only together with the rack BMS; measurement accuracy and the level 1 detection limits are re-verified before installation.","status":"illustrative","audience":"authority"}],"cert":[]},"certs":[],"claims":[],"counts":{"md":7,"espr":0,"fs":1,"cra":30,"cert":0},"documents":[],"embed":null},{"id":"container-rbms","parent":"container-rack","children":[],"depth":3,"level":"L3","levelName":"Pack or module","kind":"component","category":"control","categoryName":"Controls and software","hue":"h5","icon":"cpu-chip-02","glyph":"controller","title":"Rack BMS","sub":"GB-BCU200, one per rack, BMS level 2","summary":"Rack battery control unit: aggregates the 8 module monitoring units, computes rack state of charge and state of health, controls the rack contactors and pre-charge, and reports to the system BMS. Mock-up: fictional product and illustrative values.","oem":{"name":"GridBatteryCo","kind":"fictional","product":"GB-BCU200 rack BMS","model":"GB-BCU200"},"responsible":"GridBatteryCo","fidelity":"F1","quantity":1,"totalInstances":5,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:container-rbms","alias":"bessc-container-rbms","did":"did:web:did.vera.spherity.dev:bessc-container-rbms","serial":"BESSC-CONTAINER-RBMS","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-rbms","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Rack BMS","src":null},"data":{"md":[{"key":"model","label":"Model and firmware","value":"GB-BCU200, firmware 4.1.3","status":"illustrative","mono":true,"audience":"assessor"},{"key":"interfaces","label":"Interfaces","value":"CAN to modules, Ethernet to the system BMS","status":"illustrative","audience":"assessor"},{"key":"serial","label":"Serial range","value":"BCU-2026-C1-01 to 05","status":"illustrative","mono":true},{"key":"firmwareVersion","label":"Firmware version","value":"1.9.3","status":"declared"},{"key":"firmwareStatus","label":"Firmware status","value":"Up to date","status":"declared"},{"key":"supportEndDate","label":"Security support until","value":"December 2032","status":"declared"}],"espr":[],"fs":[{"key":"bmsElectricalProtection","label":"Rack over-current and over-temperature trip","value":"Rack contactor opens on over-current, over-voltage, under-voltage or over-temperature","status":"declared","rating":"SIL 2 / PL d target","assurance":"target","short":"Rack protection trip","ratingShort":"SIL 2 / PL d"}],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: rack battery control and protection.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"GridBatteryCo risk assessment covers GB-BCU200 firmware 4.1.3, with attention to contactor control, the CAN and Ethernet links and parameter changes; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"Modbus TCP and IEC 61850 servers limited to the site controller address; rack Ethernet on a separate segment; engineering access needs operator approval and is logged.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","value":"Release scan of GB-BCU200 firmware 4.1.3 before delivery shows no known exploitable findings.","status":"illustrative","audience":"authority"},{"key":"secureUpdate","label":"Security updates","value":"Signed firmware images installed on operator approval after regression of the protection functions; no forced automatic update.","status":"declared"},{"key":"accessControl","label":"Access control and authentication","value":"Role-based access: operator read-only, service engineer with individual account; safety parameters change only with a second approval and are logged.","status":"declared","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"TLS 1.3 on remote links; keys and credentials stored encrypted.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"declared","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","status":"declared","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","status":"declared","audience":"authority"},{"key":"vexFeed","label":"Vulnerability handling and advisories","status":"unknown","audience":"authority","note":"Advisory feed not yet agreed."},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"illustrative","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2033-12-31","status":"declared"},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"declared","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by GridBatteryCo, kept 10 years or the support period.","status":"illustrative","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","status":"unknown","note":"Applies from 2027-12-11."},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","status":"unknown","audience":"authority","note":"Decision procedure not yet defined."},{"key":"safetyChangeControl","label":"Update and safety change control","value":"Each release is classified for effect on the protection functions (contactor trip on over-current, over-voltage, under-voltage, over-temperature); regression tests of those functions are repeated before installation and the result enters the change register (fs.changeRegister).","status":"illustrative","audience":"authority"}],"cert":[]},"certs":[{"id":"cert-bms-fs","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"Functional safety product-phase assessment (planned)","standard":{"id":"IEC 61508","edition":"Edition to be confirmed (Ed 3.0 forecast 2026-10-22 per research)"},"holder":"GridBatteryCo (fictional)","product":"GB-BAU300 system BMS and GB-BCU200 rack BMS (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Assessment of the BMS protection functions (over-voltage, over-current, over-temperature trip) against a target of SIL 2 and PL d. The machinery standard ISO 13849-1 is not modelled until its edition and applicability are verified. Clause references to IEC 62619:2022 are not verified.","note":"Planned. Target only; assurance in the passport stays at target. No body is engaged.","number":null,"mockup":{"thumb":"assets/certificates/cert-bms-fs.png","inlined":false,"href":"assets/certificates/cert-bms-fs.pdf"}}],"claims":[],"counts":{"md":6,"espr":0,"fs":1,"cra":30,"cert":1},"documents":[],"embed":null},{"id":"container-sbms","parent":"container","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"component","category":"control","categoryName":"Controls and software","hue":"h5","icon":"cpu-chip-02","glyph":"controller","title":"System BMS","sub":"GB-BAU300, array controller, BMS level 3","summary":"System battery management: collects the 5 rack BMS, decides on derating, runs the safety trip chain to the PCS, exposes state-of-health parameters for the battery passport and connects to the site controller. Mock-up: fictional product and illustrative values.","oem":{"name":"GridBatteryCo","kind":"fictional","product":"GB-BAU300 system BMS","model":"GB-BAU300"},"responsible":"GridBatteryCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:container-sbms","alias":"bessc-container-sbms","did":"did:web:did.vera.spherity.dev:bessc-container-sbms","serial":"BESSC-CONTAINER-SBMS","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-sbms","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"System BMS","src":null},"data":{"md":[{"key":"model","label":"Model and firmware","value":"GB-BAU300, firmware 5.0.2","status":"illustrative","mono":true,"audience":"assessor"},{"key":"serial","label":"Serial number","value":"BAU-2026-001","status":"illustrative","mono":true},{"key":"interfaces","label":"Interfaces","value":"Modbus TCP and IEC 61850 to the site controller, Ethernet to racks, hardwired trip to the PCS","status":"illustrative","audience":"assessor"},{"key":"sohExposure","label":"State-of-health data exposure","value":"Annex VII parameters, read-only API for the purchaser","status":"illustrative"},{"key":"firmwareVersion","label":"Firmware version","value":"2.4.1","status":"declared"},{"key":"firmwareStatus","label":"Firmware status","value":"Update available: 2.5.0 (example)","status":"declared"},{"key":"supportEndDate","label":"Security support until","value":"December 2033","status":"declared"},{"key":"firmwareUpdateBy","label":"Firmware update by","value":"Integrator, remote session with owner approval","status":"declared"}],"espr":[],"fs":[{"key":"bmsElectricalProtection","label":"System trip chain","value":"Hardwired trip to rack contactors and PCS on any protection event; independent of the site controller","status":"declared","rating":"SIL 2 / PL d target","assurance":"target","ratingShort":"SIL 2 / PL d"},{"key":"firmwareSafetyReassessment","label":"Firmware change and safety re-assessment","value":"A change to BMS firmware or protection parameters triggers re-assessment of the protection functions in scope; the trip chain is hardwired and does not depend on the firmware update","status":"declared","rating":"Change control (planned)","assurance":"target","short":"Firmware change check","ratingShort":"Change control"}],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: battery array control, safety trip and data gateway to the site controller.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"GridBatteryCo risk assessment covers GB-BAU300 firmware 5.0.2, with attention to the hardwired trip chain, the Modbus TCP and IEC 61850 interfaces to the site controller and parameter changes; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"Modbus TCP and IEC 61850 servers limited to the site controller address; rack Ethernet on a separate segment; engineering access needs operator approval and is logged.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","value":"Release scan of GB-BAU300 firmware 5.0.2 before delivery shows no known exploitable findings.","status":"illustrative","audience":"authority"},{"key":"secureUpdate","label":"Security updates","value":"Signed firmware images installed on operator approval after regression of the protection functions; no forced automatic update.","status":"declared"},{"key":"accessControl","label":"Access control and authentication","value":"Role-based access: operator read-only, service engineer with individual account; safety parameters change only with a second approval and are logged.","status":"declared","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"TLS 1.3 on remote links; keys and credentials stored encrypted.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"declared","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","status":"declared","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","status":"declared","audience":"authority"},{"key":"vexFeed","label":"Vulnerability handling and advisories","value":"CSAF advisories published by the integrator PSIRT","status":"declared","audience":"authority"},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"illustrative","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2033-12-31","status":"declared"},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"declared","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by GridBatteryCo, kept 10 years or the support period.","status":"illustrative","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","status":"unknown","note":"Applies from 2027-12-11."},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","status":"unknown","audience":"authority","note":"Decision procedure not yet defined. Proposed owner: GridBatteryCo product safety board (role); decision before 2027-12-11 (q-support)."},{"key":"safetyChangeControl","label":"Update and safety change control","value":"Update path: signed images installed on operator approval. Safe-state behaviour during an update: contactors keep their state and the hardwired trip chain stays active, independent of the software. After each update the Annex V protection tests in scope of the change are repeated and the IEC 62619 evidence and the PCS unit certificates are re-evaluated for impact; the decision is recorded in the change register.","status":"illustrative","audience":"authority"}],"cert":[]},"certs":[{"id":"cert-bms-62443-4-1","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"IEC 62443-4-1 secure development process certification (planned)","standard":{"id":"IEC 62443-4-1","edition":"2018"},"holder":"GridBatteryCo (fictional)","product":"GB-BMS platform development process (fictional)","status":"planned","scope":"Development process of the three-level BMS (cell monitoring unit interface, rack BMS, system BMS).","src":["src-iec-62443-4-1"],"note":"Planned. Maturity level to be agreed with the operator. No body is engaged.","number":null,"mockup":{"thumb":"assets/certificates/cert-bms-62443-4-1.png","inlined":false,"href":"assets/certificates/cert-bms-62443-4-1.pdf"}},{"id":"cert-bms-fs","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"Functional safety product-phase assessment (planned)","standard":{"id":"IEC 61508","edition":"Edition to be confirmed (Ed 3.0 forecast 2026-10-22 per research)"},"holder":"GridBatteryCo (fictional)","product":"GB-BAU300 system BMS and GB-BCU200 rack BMS (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Assessment of the BMS protection functions (over-voltage, over-current, over-temperature trip) against a target of SIL 2 and PL d. The machinery standard ISO 13849-1 is not modelled until its edition and applicability are verified. Clause references to IEC 62619:2022 are not verified.","note":"Planned. Target only; assurance in the passport stays at target. No body is engaged.","number":null,"mockup":{"thumb":"assets/certificates/cert-bms-fs.png","inlined":false,"href":"assets/certificates/cert-bms-fs.pdf"}}],"claims":[],"counts":{"md":8,"espr":0,"fs":2,"cra":30,"cert":2},"documents":[{"id":"s-fw","kind":"firmware","title":"Firmware release notes, system BMS","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","owner"],"status":"specimen","summary":"Changes, safety impact and update procedure.","toc":["Release history","Safety impact","Update procedure"],"note":"Specimen. A firmware change goes through the change-control record."}],"embed":null},{"id":"container-cool","parent":"container","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"component","category":"thermal","categoryName":"Thermal management","hue":"h3","icon":"settings-02","glyph":"cooling","title":"Liquid cooling unit","sub":"60 kW, glycol loop","summary":"Liquid cooling unit with pumps, chiller and controller: keeps the cell temperature difference below 3 K. Coolant loop to the 40 module cold plates through a manifold with quick couplings. Leak sensors trip an alarm to the BMS. Mock-up: fictional product and illustrative values.","oem":{"name":"GridBatteryCo","kind":"fictional","product":"GB-TM60 liquid cooling unit","model":"GB-TM60"},"responsible":"GridBatteryCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:container-cool","alias":"bessc-container-cool","did":"did:web:did.vera.spherity.dev:bessc-container-cool","serial":"BESSC-CONTAINER-COOL","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-cool","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Liquid cooling unit","src":null},"data":{"md":[{"key":"model","label":"Model and firmware","value":"GB-TM60, controller firmware 1.8.0","status":"illustrative","mono":true,"audience":"assessor"},{"key":"coolingCapacityKW","label":"Cooling capacity at 35 C ambient","value":60,"unit":"kW","status":"illustrative"},{"key":"electricalInputKW","label":"Electrical input at full load","value":22,"unit":"kW","status":"illustrative"},{"key":"coolant","label":"Coolant","value":"Glycol-water 40 %, about 380 litres in the loop","status":"illustrative"},{"key":"refrigerant","label":"Refrigerant","value":"R-290, charge below 150 g per circuit","status":"illustrative"},{"key":"firmwareVersion","label":"Firmware version","value":"1.4.2","status":"declared"},{"key":"firmwareStatus","label":"Firmware status","value":"Up to date","status":"declared"},{"key":"supportEndDate","label":"Security support until","value":"December 2032","status":"declared"}],"espr":[],"fs":[{"key":"coolantLeakAlarm","label":"Coolant leak alarm to BMS","value":"Leak sensors trip a latched alarm and stop the pumps","status":"illustrative","rating":"Alarm only","assurance":"claim","short":"Coolant leak alarm"}],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: thermal control of the battery loop.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"GridBatteryCo risk assessment covers GB-TM60 controller firmware 1.8.0, with attention to coolant temperature control and the link to the system BMS; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"Local service interface only; default credentials replaced at commissioning; no remote access path.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","value":"Release scan of GB-TM60 controller firmware 1.8.0 before delivery shows no known exploitable findings.","status":"illustrative","audience":"authority"},{"key":"secureUpdate","label":"Security updates","value":"Signed firmware installed locally or on operator approval; no forced automatic update.","status":"declared"},{"key":"accessControl","label":"Access control and authentication","value":"Local service account and operator read-only role; no remote administration.","status":"declared","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"Data leave the device over the local or station bus only; credentials held by the device are stored encrypted.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"declared","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Events kept in the device log and read out during service.","status":"declared","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","value":"CycloneDX file for the controller firmware, first version received","status":"illustrative","audience":"authority"},{"key":"vexFeed","label":"Vulnerability handling and advisories","status":"unknown","audience":"authority","note":"Advisory feed not yet agreed."},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"illustrative","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2032-12-31","status":"declared"},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"declared","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by GridBatteryCo, kept 10 years or the support period.","status":"illustrative","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","status":"unknown","note":"Applies from 2027-12-11."},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","status":"unknown","audience":"authority","note":"Decision procedure not yet defined."}],"cert":[]},"certs":[],"claims":[],"counts":{"md":8,"espr":0,"fs":1,"cra":29,"cert":0},"documents":[{"id":"co-manual","kind":"manual","title":"Manual, GB-TM60 liquid cooling unit","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","owner"],"status":"specimen","summary":"Operation, coolant data and service of the cooling unit.","toc":["Operation","Coolant","Service","Alarms"],"note":"Specimen: no signature, no date."}],"embed":null},{"id":"container-fire","parent":"container","children":["container-facp","container-aerosol"],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"subsystem","category":"safety","categoryName":"Fire and safety","hue":"h4","icon":"alert-triangle","glyph":"shield","title":"Fire detection and suppression","sub":"Aerosol, detection, exhaust","summary":"Two-stage smoke, heat and hydrogen detection, four condensed-aerosol generators and an exhaust fan on UPS power that holds the gas below 25 % of the lower flammability limit. The fire panel is the safety controller for these functions. Mock-up: fictional product and illustrative values.","oem":{"name":"GridBatteryCo","kind":"fictional","product":"GB-FS4 fire protection set","model":"GB-FS4"},"responsible":"GridBatteryCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:subsystem:container-fire","alias":"bessc-container-fire","did":"did:web:did.vera.spherity.dev:bessc-container-fire","serial":"BESSC-CONTAINER-FIRE","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-fire","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Fire detection and suppression","src":null},"data":{"md":[{"key":"agent","label":"Suppressant","value":"Condensed aerosol, 4 generators","status":"illustrative"},{"key":"detection","label":"Detection","value":"2 smoke, 2 heat and 2 hydrogen detectors","status":"illustrative"},{"key":"exhaust","label":"Gas exhaust","value":"One fan with louver, UPS backed: 24 h standby and 2 h operation","status":"illustrative"},{"key":"sprinkler","label":"Water spray","value":"Optional dry-pipe connection with 6 sprinklers, not part of this configuration","status":"illustrative"}],"espr":[],"fs":[{"key":"fireDetectionResponse","label":"Early detection and response","value":"Two-stage detection starts the exhaust fan on hydrogen alarm and releases aerosol on two-signal confirmation","status":"illustrative","rating":"Design document draft","assurance":"claim","short":"Early detection","ratingShort":"Draft design"},{"key":"explosionVentingDesign","label":"Explosion consequence limits","status":"unknown","note":"Ventilation-based prevention (gas below 25 % LFL) is the concept; the venting or prevention design document is not yet issued.","assurance":"target","short":"Explosion limits"}],"cra":[],"cert":[]},"certs":[],"claims":[],"counts":{"md":4,"espr":0,"fs":2,"cra":0,"cert":0},"documents":[{"id":"fi-maint","kind":"maintenance","title":"Inspection record, fire protection set","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","owner"],"status":"specimen","summary":"Test intervals for detection, aerosol and exhaust.","toc":["Detectors","Aerosol generators","Exhaust","Records"],"note":"Specimen: no signature, no date."}],"embed":null},{"id":"container-facp","parent":"container-fire","children":[],"depth":3,"level":"L3","levelName":"Pack or module","kind":"component","category":"safety","categoryName":"Fire and safety","hue":"h4","icon":"alert-triangle","glyph":"shield","title":"Fire alarm panel","sub":"GB-FP100, panel with gas detection logic","summary":"Panel that evaluates the smoke, heat and hydrogen detectors, drives the aerosol release, the exhaust fan and the alarm to the site controller. Battery-backed for 24 h standby plus 2 h alarm. Mock-up: fictional product and illustrative values.","oem":{"name":"GridBatteryCo","kind":"fictional","product":"GB-FP100 fire alarm control panel","model":"GB-FP100"},"responsible":"GridBatteryCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:container-facp","alias":"bessc-container-facp","did":"did:web:did.vera.spherity.dev:bessc-container-facp","serial":"BESSC-CONTAINER-FACP","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-facp","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Fire alarm panel","src":null},"data":{"md":[{"key":"model","label":"Model and firmware","value":"GB-FP100, firmware 3.2.1","status":"illustrative","mono":true,"audience":"assessor"},{"key":"interfaces","label":"Interfaces","value":"Modbus TCP to the system BMS, dry contacts to the site controller","status":"illustrative","audience":"assessor"},{"key":"firmwareVersion","label":"Firmware version","value":"5.0.2","status":"declared"},{"key":"firmwareStatus","label":"Firmware status","value":"Up to date","status":"declared"},{"key":"supportEndDate","label":"Security support until","value":"December 2033","status":"declared"}],"espr":[],"fs":[{"key":"fireDetectionResponse","label":"Panel response logic","value":"Cause and effect matrix with two-signal release and manual abort","status":"declared","rating":"Design document draft","assurance":"claim","ratingShort":"Draft design"}],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: fire detection evaluation and release control.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"GridBatteryCo risk assessment covers GB-FP100 firmware 3.2.1, with attention to detector inputs, release outputs and the alarm link to the site controller; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"Local service interface only; default credentials replaced at commissioning; no remote access path.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","value":"Release scan of GB-FP100 firmware 3.2.1 before delivery shows no known exploitable findings.","status":"illustrative","audience":"authority"},{"key":"secureUpdate","label":"Security updates","value":"Signed firmware installed locally or on operator approval; no forced automatic update.","status":"declared"},{"key":"accessControl","label":"Access control and authentication","value":"Local service account and operator read-only role; no remote administration.","status":"declared","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"Data leave the device over the local or station bus only; credentials held by the device are stored encrypted.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"declared","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Events kept in the device log and read out during service.","status":"declared","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","status":"unknown","audience":"authority","note":"Requested from the panel maker; not yet received."},{"key":"vexFeed","label":"Vulnerability handling and advisories","status":"unknown","audience":"authority","note":"Advisory feed not yet agreed."},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"illustrative","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2033-12-31","status":"declared"},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"declared","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by GridBatteryCo, kept 10 years or the support period.","status":"illustrative","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","status":"unknown","note":"Applies from 2027-12-11."},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","status":"unknown","audience":"authority","note":"Decision procedure not yet defined."}],"cert":[]},"certs":[],"claims":[],"counts":{"md":5,"espr":0,"fs":1,"cra":29,"cert":0},"documents":[{"id":"f-manual","kind":"manual","title":"Manual, GB-FP100 fire alarm control panel","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","owner"],"status":"specimen","summary":"Zones, alarm logic and test routine.","toc":["Zones","Alarm logic","Test routine"],"note":"Specimen: no signature, no date."}],"embed":null},{"id":"container-aerosol","parent":"container-fire","children":[],"depth":3,"level":"L3","levelName":"Pack or module","kind":"part","category":"safety","categoryName":"Fire and safety","hue":"h4","icon":"alert-triangle","glyph":"shield","title":"Aerosol generators","sub":"Condensed aerosol, 4 per container","summary":"Condensed-aerosol fire suppression generators released by the fire panel. No pressure vessel, no digital elements. Mock-up: fictional product and illustrative values.","oem":{"name":"GridBatteryCo","kind":"fictional","product":"GB-AG1 aerosol generator","model":"GB-AG1"},"responsible":"GridBatteryCo","fidelity":"F1","quantity":4,"totalInstances":4,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:part:container-aerosol","alias":"bessc-container-aerosol","did":"did:web:did.vera.spherity.dev:bessc-container-aerosol","serial":"BESSC-CONTAINER-AEROSOL","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-aerosol","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Aerosol generators","src":null},"data":{"md":[{"key":"agentMass","label":"Agent mass per generator","value":2.5,"unit":"kg","status":"illustrative"},{"key":"standard","label":"Product standard of the generator","value":"UL 2775 class (declared by the maker)","status":"declared"}],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[],"claims":[],"counts":{"md":2,"espr":0,"fs":0,"cra":0,"cert":0},"documents":[],"embed":null},{"id":"container-aux","parent":"container","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"assembly","category":"aux","categoryName":"Auxiliary and enclosure","hue":"neutral","icon":"tool","glyph":"box","title":"Auxiliary power","sub":"GB-AUX45, 400 V AC, UPS for fans and detection","summary":"Auxiliary distribution (400 V AC, 45 kVA peak) for cooling, BMS, lighting and fans, with a UPS that keeps fire panel, gas detection and exhaust fan alive for 24 h standby plus 2 h alarm. Mock-up: fictional product and illustrative values.","oem":{"name":"GridBatteryCo","kind":"fictional","product":"GB-AUX45 auxiliary power and UPS","model":"GB-AUX45"},"responsible":"GridBatteryCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:assembly:container-aux","alias":"bessc-container-aux","did":"did:web:did.vera.spherity.dev:bessc-container-aux","serial":"BESSC-CONTAINER-AUX","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-container-aux","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Auxiliary power","src":null},"data":{"md":[{"key":"auxPeakKVA","label":"Auxiliary peak power","value":45,"unit":"kVA","status":"illustrative"},{"key":"supply","label":"Supply","value":"400 V AC, 50 Hz, 3P+N","status":"illustrative"},{"key":"ups","label":"UPS","value":"10 kVA, 24 h standby plus 2 h alarm for fire and gas functions","status":"illustrative"}],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[],"claims":[],"counts":{"md":3,"espr":0,"fs":0,"cra":0,"cert":0},"documents":[{"id":"a-manual","kind":"manual","title":"Manual, GB-AUX45 auxiliary power and UPS","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","owner"],"status":"specimen","summary":"Auxiliary supply, UPS autonomy and service.","toc":["Supply","UPS autonomy","Service"],"note":"Specimen: no signature, no date."}],"embed":null},{"id":"pcs","parent":"bess","children":["pcs-stage","pcs-dcsw","pcs-cool","pcs-ctrl","pcs-trafo"],"depth":1,"level":"L1","levelName":"Subsystem","kind":"assembly","category":"power","categoryName":"Power conversion","hue":"h2","icon":"dataflow-03","glyph":"converter","title":"PCS unit","sub":"2.5 MVA","summary":"Power conversion unit of 2.5 MVA: power stage, DC switchgear, liquid cooling, controller and a 33/0.69 kV skid transformer. Coupled to BESS container 1 (4,992 kWh, 1,331.2 V nominal). Grid-forming capable. Mock-up: fictional product and illustrative values.","oem":{"name":"ElectricCo","kind":"fictional","product":"EC-PCS2500 power conversion system","model":"EC-PCS2500-MV"},"responsible":"ElectricCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"regulatory","urn":"urn:bessc:dpp:assembly:pcs","alias":"bessc-pcs","did":"did:web:did.vera.spherity.dev:bessc-pcs","serial":"BESSC-PCS","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-pcs","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"PCS unit","src":null},"data":{"md":[{"key":"manufacturer","label":"Manufacturer of the whole","value":"ElectricCo (fictional)","status":"illustrative"},{"key":"model","label":"Model","value":"EC-PCS2500-MV","status":"illustrative"},{"key":"serial","label":"Serial number","value":"PCS-2026-001","status":"illustrative","mono":true},{"key":"manufactured","label":"Date of manufacture","value":"2026-08","status":"illustrative"},{"key":"ratedApparentPowerKVA","label":"Rated apparent power","value":2500,"unit":"kVA","status":"illustrative"},{"key":"acVoltageV","label":"AC voltage (converter side)","value":690,"unit":"V","status":"illustrative","note":"+/- 10 %, 50 Hz."},{"key":"acCurrentA","label":"Rated AC current","value":2092,"unit":"A","status":"illustrative","note":"2,500 kVA / (sqrt(3) x 690 V)."},{"key":"dcVoltageMinV","label":"DC voltage window, lower limit (operating)","value":1000,"unit":"V","status":"illustrative"},{"key":"dcVoltageMaxV","label":"DC voltage window, upper limit","value":1500,"unit":"V","status":"illustrative"},{"key":"dcVoltageFullPowerMinV","label":"DC voltage for full AC power, lower limit","value":"About 1,127 V (mock-up assumption, rule of thumb 1.63 x 690 V)","status":"illustrative","note":"Needs verification against real PCS data. The container window starts at 1,040 V, so the part between 1,040 V and this limit is derated."},{"key":"dcCurrentMaxA","label":"Maximum DC current","value":2600,"unit":"A","status":"illustrative"},{"key":"peakEfficiencyPct","label":"Peak efficiency (converter only)","value":98.6,"unit":"%","status":"illustrative"},{"key":"thdiPct","label":"Current THD at rated power","value":"Below 3 %","status":"illustrative"},{"key":"stepResponseMs","label":"Response time to a full-power step","value":30,"unit":"ms","status":"illustrative"},{"key":"gridForming","label":"Grid-forming capability","value":"Yes (voltage source mode)","status":"illustrative"},{"key":"ingress","label":"Ingress protection and ambient","value":"IP54; -25 to 50 C, derating above 40 C","status":"illustrative"},{"key":"dimensions","label":"Dimensions of the converter skid (L x W x H)","value":"3,000 x 2,200 x 2,300 mm","status":"illustrative"},{"key":"massKg","label":"Mass without transformer","value":4200,"unit":"kg","status":"illustrative"},{"key":"coupledContainer","label":"Coupled BESS container","value":"The BESS container of this unit","status":"illustrative"},{"key":"dcDerating","label":"Power derating below the full-power DC window","status":"unknown","note":"Derating curve and usable energy at rated power are not in this mock-up; they decide whether 2 h at 10 MW holds at low state of charge."},{"key":"dcOvervoltageTrip","label":"DC overvoltage trip and ripple margin","status":"unknown","note":"The margin between the container charge cut-off (1,497.6 V) and the PCS DC maximum (1,500 V) is 2.4 V; trip level and DC ripple limits are not defined."},{"key":"testedConfiguration","label":"Tested configuration of the certificate records","status":"unknown","note":"Report identifier, laboratory, report date, tested model list and controller firmware are not available. They bind each certificate to this configuration.","audience":"authority"},{"key":"warrantyYears","label":"Warranty","value":5,"status":"declared","unit":"years"},{"key":"supportContact","label":"Service desk","value":"ElectricCo service desk (fictional)","status":"declared"},{"key":"nextServiceDue","label":"Next service","value":"June 2028","status":"declared"}],"espr":[],"fs":[{"key":"pcsTrip","label":"Trip on battery protection signal","value":"Target: hardwired input opens the DC contactor and the AC breaker in under 20 ms","status":"illustrative","rating":"Hardwired trip","assurance":"target","short":"Battery trip signal"}],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: bidirectional power conversion with grid-code protective functions.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the EC-PCS2500 controller and power stage; reviewed at each release.","status":"declared","audience":"authority"},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by ElectricCo.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at ElectricCo.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"illustrative","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2032-12-31","status":"declared"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by ElectricCo, kept 10 years or the support period.","status":"declared","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","value":"Draft EU declaration of conformity (Annex V) prepared; to be signed before the first placing on or after 2027-12-11.","status":"illustrative"},{"key":"ceMarking","label":"CE marking","value":"CE marking planned on the rating plate for products placed on or after 2027-12-11.","status":"illustrative"},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"}],"cert":[]},"certs":[{"id":"cert-pcs-62477","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Certificate of conformity, low voltage directive route (example structure)","standard":{"id":"IEC 62477-1","edition":"2022 (Ed 2.0); EN edition not verified","title":"Safety requirements for power electronic converter systems and equipment, general"},"holder":"ElectricCo (fictional)","product":"EC-PCS2500 power conversion system, 2.5 MVA (fictional)","status":"specimen","rating":"2,500 kVA, 690 V AC, DC 1,000 to 1,500 V","scope":"Example scope statement. Conformity to the safety requirements for power electronic converter systems for PCS EC-PCS2500 with the power stage EC-PS2500 (low voltage directive route). No assessment has been run.","src":["src-iec-62477-1"],"note":"Specimen, structure only. The layout follows public certificate-of-conformity records for power conversion equipment; no number is reproduced. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"mockup":{"thumb":"assets/certificates/cert-pcs-62477.png","inlined":false,"href":"assets/certificates/cert-pcs-62477.pdf"}},{"id":"cert-pcs-50549","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Conformity record for power conversion equipment (example structure, supporting evidence only)","standard":{"id":"EN 50549-10","edition":"2022","title":"Tests for conformity assessment of generating plants"},"holder":"ElectricCo (fictional)","product":"EC-PCS2500 power conversion system (fictional)","status":"specimen","scope":"Example scope statement. Supporting or optional evidence of the PCS protection and operational capabilities against the EN 50549 test procedure. It is not the grid-code route: at 110 kV the VDE-AR-N 4120 unit certificate and the plant certificate apply (see the registrations). No test has been run.","note":"Specimen, structure only. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"mockup":{"thumb":"assets/certificates/cert-pcs-50549.png","inlined":false,"href":"assets/certificates/cert-pcs-50549.pdf"}},{"id":"cert-pcs-4120-unit","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"Unit certificate (Einheitenzertifikat) for connection under VDE-AR-N 4120 (planned)","standard":{"id":"VDE-AR-N 4120","edition":"2018-11"},"holder":"ElectricCo (fictional)","product":"EC-PCS2500 power conversion system (fictional)","status":"planned","scope":"Unit certificate for the PCS as the generating unit, as input to the plant certificate. The research names accredited type tests per FGW-TR3 and certification bodies accredited per FGW-TR8 for VDE-AR-N 4110. Model validation (FGW-TR4) and the validity period of unit certificates are not researched and need verification.","src":["src-vde-4120"],"note":"Planned. A grid-forming supplement is in preparation by VDE FNN and was not read in full. No body is engaged.","number":null,"mockup":{"thumb":"assets/certificates/cert-pcs-4120-unit.png","inlined":false,"href":"assets/certificates/cert-pcs-4120-unit.pdf"}}],"claims":[],"counts":{"md":25,"espr":0,"fs":1,"cra":12,"cert":3},"documents":[{"id":"p-data","kind":"datasheet","title":"Datasheet, EC-PCS2500 power conversion system","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner","integrator","manufacturer"],"status":"specimen","summary":"Ratings, DC window, grid-code functions and interfaces.","toc":["Electrical data","DC window","Grid-code functions","Interfaces"],"note":"Specimen: no signature, no date."},{"id":"p-manual","kind":"manual","title":"Operation and maintenance manual, PCS unit","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner","integrator"],"status":"specimen","summary":"Operation modes, alarms and service of the converter.","toc":["Safety notes","Operation modes","Alarms","Maintenance"],"note":"Specimen: no signature, no date."},{"id":"p-install","kind":"installation","title":"Installation and commissioning manual, PCS unit","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator"],"status":"specimen","summary":"DC and AC connection, protection settings and commissioning tests.","toc":["Connection","Protection settings","Commissioning tests"],"note":"Specimen: no signature, no date."},{"id":"p-doc","kind":"declaration","title":"EU declaration of conformity, PCS (CRA)","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner"],"status":"planned","summary":"Declaration of the manufacturer that the PCS meets the Cyber Resilience Act and the other applicable acts.","toc":["Product identification","Acts and standards","Signatory"],"basis":"CRA Art. 28 and Annex V","note":"Planned. Needed for products placed on or after 2027-12-11; the unit placed on 2027-06-01 is under Art. 14 reporting only until a substantial modification (Art. 69)."},{"id":"p-warranty","kind":"warranty","title":"Warranty terms, PCS","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["owner"],"status":"planned","summary":"Warranty period and conditions.","toc":["Warranty period","Conditions"],"note":"Planned. Commercial terms are not part of the passport."}],"embed":null},{"id":"pcs-stage","parent":"pcs","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"assembly","category":"power","categoryName":"Power conversion","hue":"h2","icon":"dataflow-03","glyph":"converter","title":"Power stage","sub":"EC-PS2500, three-level IGBT converter","summary":"Three-level converter with IGBT modules, DC link capacitors and an LCL filter. Rated 2,500 kVA at 690 V AC. Mock-up: fictional product and illustrative values.","oem":{"name":"ElectricCo","kind":"fictional","product":"EC-PS2500 power stage","model":"EC-PS2500"},"responsible":"ElectricCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:assembly:pcs-stage","alias":"bessc-pcs-stage","did":"did:web:did.vera.spherity.dev:bessc-pcs-stage","serial":"BESSC-PCS-STAGE","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-pcs-stage","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Power stage","src":null},"data":{"md":[{"key":"topology","label":"Topology","value":"Three-level neutral-point-clamped, LCL filter","status":"illustrative"},{"key":"switchingKHz","label":"Switching frequency","value":3,"unit":"kHz","status":"illustrative"},{"key":"massKg","label":"Mass","value":1900,"unit":"kg","status":"illustrative"}],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[],"claims":[],"counts":{"md":3,"espr":0,"fs":0,"cra":0,"cert":0},"documents":[],"embed":null},{"id":"pcs-dcsw","parent":"pcs","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"assembly","category":"power","categoryName":"Power conversion","hue":"h2","icon":"dataflow-03","glyph":"converter","title":"DC switchgear","sub":"EC-DCS1500, contactor and fuses","summary":"DC input section between the container DC bus and the power stage: 1,500 V DC contactor, fuses, pre-charge and insulation monitoring. Mock-up: fictional product and illustrative values.","oem":{"name":"ElectricCo","kind":"fictional","product":"EC-DCS1500 DC switchgear","model":"EC-DCS1500"},"responsible":"ElectricCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:assembly:pcs-dcsw","alias":"bessc-pcs-dcsw","did":"did:web:did.vera.spherity.dev:bessc-pcs-dcsw","serial":"BESSC-PCS-DCSW","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-pcs-dcsw","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"DC switchgear","src":null},"data":{"md":[{"key":"ratedVoltageV","label":"Rated DC voltage","value":1500,"unit":"V","status":"illustrative"},{"key":"ratedCurrentA","label":"Rated current","value":2600,"unit":"A","status":"illustrative"},{"key":"protection","label":"Protection","value":"Fuses 3,150 A, contactor, insulation monitoring","status":"illustrative"}],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[],"claims":[],"counts":{"md":3,"espr":0,"fs":0,"cra":0,"cert":0},"documents":[],"embed":null},{"id":"pcs-cool","parent":"pcs","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"assembly","category":"thermal","categoryName":"Thermal management","hue":"h3","icon":"settings-02","glyph":"cooling","title":"PCS cooling","sub":"EC-CL30, liquid loop with dry cooler","summary":"Liquid cooling of the power stage with a dry cooler on the skid roof. Rejects 30 kW at rated power. Mock-up: fictional product and illustrative values.","oem":{"name":"ElectricCo","kind":"fictional","product":"EC-CL30 PCS cooling","model":"EC-CL30"},"responsible":"ElectricCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:assembly:pcs-cool","alias":"bessc-pcs-cool","did":"did:web:did.vera.spherity.dev:bessc-pcs-cool","serial":"BESSC-PCS-COOL","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-pcs-cool","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"PCS cooling","src":null},"data":{"md":[{"key":"heatRejectionKW","label":"Heat rejection at rated power","value":30,"unit":"kW","status":"illustrative"},{"key":"coolant","label":"Coolant","value":"Glycol-water 35 %","status":"illustrative"}],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[],"claims":[],"counts":{"md":2,"espr":0,"fs":0,"cra":0,"cert":0},"documents":[],"embed":null},{"id":"pcs-ctrl","parent":"pcs","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"component","category":"control","categoryName":"Controls and software","hue":"h5","icon":"cpu-chip-02","glyph":"controller","title":"PCS controller","sub":"EC-CTRL400 converter controller","summary":"Converter controller: current and voltage control, grid-forming and grid-following modes, grid-code protection functions, communication to the site controller (Modbus TCP, IEC 61850). Mock-up: fictional product and illustrative values.","oem":{"name":"ElectricCo","kind":"fictional","product":"EC-CTRL400 PCS controller","model":"EC-CTRL400"},"responsible":"ElectricCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:pcs-ctrl","alias":"bessc-pcs-ctrl","did":"did:web:did.vera.spherity.dev:bessc-pcs-ctrl","serial":"BESSC-PCS-CTRL","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-pcs-ctrl","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"PCS controller","src":null},"data":{"md":[{"key":"model","label":"Model and firmware","value":"EC-CTRL400, firmware 6.2.0","status":"illustrative","mono":true,"audience":"assessor"},{"key":"interfaces","label":"Interfaces","value":"Modbus TCP and IEC 61850 to the site controller; hardwired trip input from the BMS","status":"illustrative","audience":"assessor"},{"key":"serial","label":"Serial number","value":"CTRL-2026-001","status":"illustrative","mono":true},{"key":"firmwareVersion","label":"Firmware version","value":"4.2.0","status":"declared"},{"key":"firmwareStatus","label":"Firmware status","value":"Up to date","status":"declared"},{"key":"supportEndDate","label":"Security support until","value":"December 2032","status":"declared"},{"key":"firmwareUpdateBy","label":"Firmware update by","value":"Integrator, remote session with owner approval","status":"declared"}],"espr":[],"fs":[],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: converter control and grid-code protection.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"ElectricCo risk assessment covers EC-CTRL400 firmware 6.2.0, with attention to grid-code parameters, Modbus TCP and IEC 61850 interfaces and service access; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"Modbus TCP to the site controller only; service access local or in an operator-approved remote session; default credentials replaced at commissioning.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","value":"Release scan of EC-CTRL400 firmware 6.2.0 before delivery shows no known exploitable findings.","status":"illustrative","audience":"authority"},{"key":"secureUpdate","label":"Security updates","value":"Signed firmware installed on operator approval with the PCS in a safe stopped state; grid-code parameters restored and checked after the update.","status":"declared"},{"key":"accessControl","label":"Access control and authentication","value":"Individual accounts for operator, commissioning and service roles; grid-code parameters need a second approval.","status":"declared","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"TLS 1.3 on remote links; keys and credentials stored encrypted.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"declared","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","status":"declared","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","status":"declared","audience":"authority"},{"key":"vexFeed","label":"Vulnerability handling and advisories","value":"Advisories through a CSAF feed; fixes published after release.","status":"illustrative","audience":"authority"},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by ElectricCo.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at ElectricCo.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"declared","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2032-12-31","status":"declared"},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"declared","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by ElectricCo, kept 10 years or the support period.","status":"declared","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","value":"Draft EU declaration of conformity (Annex V) prepared; to be signed before the first placing on or after 2027-12-11.","status":"illustrative"},{"key":"ceMarking","label":"CE marking","value":"CE marking planned on the rating plate for products placed on or after 2027-12-11.","status":"illustrative"},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"declared"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","value":"Decision log opened for firmware changes that affect interfaces or safety.","status":"illustrative","audience":"authority","note":"Decision procedure follows q-support; proposed owner ElectricCo product safety board (role), decision before 2027-12-11."},{"key":"safetyChangeControl","label":"Update and safety change control","value":"Update path: signed firmware installed on operator approval with the PCS stopped. Safe-state behaviour: the DC contactor and the AC breaker stay open during the update. After each update the grid-code functions are re-tested and the VDE-AR-N 4120 unit certificate is re-evaluated for impact.","status":"illustrative","audience":"authority"}],"cert":[]},"certs":[],"claims":[],"counts":{"md":7,"espr":0,"fs":0,"cra":30,"cert":0},"documents":[{"id":"pc-fw","kind":"firmware","title":"Firmware release notes, PCS controller","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","owner"],"status":"specimen","summary":"Changes, grid-code impact and update procedure.","toc":["Release history","Grid-code impact","Update procedure"],"note":"Specimen. A firmware change goes through the change-control record."}],"embed":null},{"id":"pcs-trafo","parent":"pcs","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"assembly","category":"power","categoryName":"Power conversion","hue":"h2","icon":"dataflow-03","glyph":"converter","title":"Skid transformer 33/0.69 kV","sub":"EC-TR2500, 2,500 kVA, ester-filled","summary":"Skid transformer between the 690 V converter and the 33 kV collection network: 2,500 kVA, Dyn11, uk 6 %, natural ester, one per PCS unit. Mock-up: fictional product and illustrative values.","oem":{"name":"ElectricCo","kind":"fictional","product":"EC-TR2500 skid transformer","model":"EC-TR2500-33/0.69"},"responsible":"ElectricCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:assembly:pcs-trafo","alias":"bessc-pcs-trafo","did":"did:web:did.vera.spherity.dev:bessc-pcs-trafo","serial":"BESSC-PCS-TRAFO","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-pcs-trafo","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Skid transformer 33/0.69 kV","src":null},"data":{"md":[{"key":"model","label":"Model","value":"EC-TR2500-33/0.69","status":"illustrative"},{"key":"serial","label":"Serial number","value":"TR-2026-001","status":"illustrative","mono":true},{"key":"ratedKVA","label":"Rated power","value":2500,"unit":"kVA","status":"illustrative"},{"key":"hvKV","label":"High-voltage winding","value":33,"unit":"kV","status":"illustrative","note":"Off-circuit taps +/- 2 x 2.5 %."},{"key":"lvKV","label":"Low-voltage winding","value":0.69,"unit":"kV","status":"illustrative"},{"key":"vectorGroup","label":"Vector group","value":"Dyn11","status":"illustrative"},{"key":"impedancePct","label":"Short-circuit impedance","value":6,"unit":"%","status":"illustrative"},{"key":"noLoadLossKW","label":"No-load loss","value":2.2,"unit":"kW","status":"illustrative"},{"key":"loadLossKW","label":"Load loss at 75 C","value":18.5,"unit":"kW","status":"illustrative"},{"key":"insulation","label":"Insulation levels (Um 36 kV)","value":"Lightning impulse 170 kV, power frequency 70 kV","status":"illustrative"},{"key":"cooling","label":"Cooling class and fluid","value":"KNAN, natural ester","status":"illustrative"},{"key":"ecodesign","label":"Ecodesign class","value":"Tier 2 (declared by the maker, loss limits not checked in this mock-up)","status":"declared","note":"Regulation (EU) No 548/2014 exclusion for converter transformers is not assessed here."},{"key":"massKg","label":"Mass","value":5900,"unit":"kg","status":"illustrative"},{"key":"noiseDb","label":"Sound power level","value":62,"unit":"dB(A)","status":"illustrative"}],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[{"id":"cert-skid-trafo","issuer":{"name":"ElectricCo (fictional), manufacturer","class":"self"},"scheme":"Manufacturer test report and ecodesign declaration (planned)","standard":{"id":"EN 50588-1","edition":"Edition to be confirmed (not verified in research)","title":"Medium power transformers 50 Hz, with highest voltage for equipment not exceeding 36 kV"},"holder":"ElectricCo (fictional)","product":"EC-TR2500 skid transformer 33/0.69 kV, 2,500 kVA (fictional)","status":"planned","rating":"2,500 kVA, 33 / 0.69 kV, Dyn11, uk 6 %","scope":"Losses and dielectric tests of the skid transformer against EN 50588-1 as a manufacturer test report with the ecodesign declaration. A manufacturer document, not a third-party certificate.","note":"Planned. No transformer certificate or report was read in the research; the edition of EN 50588-1 is open.","number":null,"mockup":{"thumb":"assets/certificates/cert-skid-trafo.png","inlined":false,"href":"assets/certificates/cert-skid-trafo.pdf"}}],"claims":[],"counts":{"md":14,"espr":0,"fs":0,"cra":0,"cert":1},"documents":[],"embed":null},{"id":"ppc","parent":"bess","children":["ppc-ctrl","ppc-gw","ppc-fw","ppc-time"],"depth":1,"level":"L1","levelName":"Subsystem","kind":"subsystem","category":"control","categoryName":"Controls and software","hue":"h5","icon":"cpu-chip-02","glyph":"controller","title":"Site controller","sub":"PPC and gateway","summary":"Site control: power plant controller with the SCADA and telecontrol gateway to the grid operator control centre behind a secure gateway (firewall), and the time synchronisation. Mock-up: fictional product and illustrative values.","oem":{"name":"SiteControl Software","kind":"fictional","product":"SiteControl plant control suite","model":"SC-SUITE"},"responsible":"BESS OpCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:subsystem:ppc","alias":"bessc-ppc","did":"did:web:did.vera.spherity.dev:bessc-ppc","serial":"BESSC-PPC","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-ppc","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Site controller","src":null},"data":{"md":[{"key":"zones","label":"Network zones","value":"Plant control zone, BMS zone, PCS zone, telecontrol zone behind the firewall","status":"illustrative","audience":"authority"}],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[{"id":"cert-siteco-62443-4-1","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"IEC 62443-4-1 secure development process certification (planned)","standard":{"id":"IEC 62443-4-1","edition":"2018","title":"Secure product development lifecycle requirements"},"holder":"SiteControl Software (fictional)","product":"SiteControl secure development lifecycle (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Secure development lifecycle process of the maker for PPC, EMS, gateway and firewall products. The maturity level is a target to be agreed; none is achieved.","src":["src-iec-62443-4-1"],"note":"Planned. No body is engaged.","number":null,"mockup":{"thumb":"assets/certificates/cert-siteco-62443-4-1.png","inlined":false,"href":"assets/certificates/cert-siteco-62443-4-1.pdf"}}],"claims":[],"counts":{"md":1,"espr":0,"fs":0,"cra":0,"cert":1},"documents":[],"embed":null},{"id":"ppc-ctrl","parent":"ppc","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"component","category":"control","categoryName":"Controls and software","hue":"h5","icon":"cpu-chip-02","glyph":"controller","title":"Plant controller","sub":"SC-PPC4000 power plant controller","summary":"Controller that turns the setpoints of the control centre and the grid-code curves (P(f), Q(U)) into commands for the PCS unit, with limit handling for the grid connection. Mock-up: fictional product and illustrative values.","oem":{"name":"SiteControl Software","kind":"fictional","product":"SC-PPC4000 power plant controller","model":"SC-PPC4000"},"responsible":"BESS OpCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:ppc-ctrl","alias":"bessc-ppc-ctrl","did":"did:web:did.vera.spherity.dev:bessc-ppc-ctrl","serial":"BESSC-PPC-CTRL","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-ppc-ctrl","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Plant controller","src":null},"data":{"md":[{"key":"model","label":"Model and version","value":"SC-PPC4000, version 4.2.0","status":"illustrative","mono":true,"audience":"assessor"},{"key":"interfaces","label":"Interfaces","value":"Modbus TCP to PCS and BMS, IEC 61850 to protection, IEC 60870-5-104 via the gateway","status":"illustrative","audience":"assessor"},{"key":"firmwareVersion","label":"Firmware version","value":"3.8.0","status":"declared"},{"key":"firmwareStatus","label":"Firmware status","value":"Up to date","status":"declared"},{"key":"supportEndDate","label":"Security support until","value":"December 2033","status":"declared"},{"key":"firmwareUpdateBy","label":"Firmware update by","value":"Integrator, remote session with owner approval","status":"declared"}],"espr":[],"fs":[{"key":"gridCodeControl","label":"Grid-code control functions","short":"Grid-code control","value":"Target: P(f) and Q(U) control with setpoint response under 1 s","status":"illustrative","rating":"Grid-code function","ratingShort":"Grid code","assurance":"target"}],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: unit-level dispatch and limit control.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"SiteControl Software risk assessment covers SC-PPC4000 version 4.2.0, with attention to setpoint manipulation, Modbus TCP command paths to PCS and BMS and engineering access; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"Setpoint commands accepted only from the gateway and the local operator; engineering access needs a time-limited operator approval; default credentials replaced at commissioning.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","value":"Release scan of SC-PPC4000 version 4.2.0 before delivery shows no known exploitable findings.","status":"illustrative","audience":"authority"},{"key":"secureUpdate","label":"Security updates","value":"Signed releases installed on operator approval in a maintenance window; rollback image kept.","status":"declared"},{"key":"accessControl","label":"Access control and authentication","value":"Individual accounts with roles for operator, dispatcher and engineer; setpoints from the control centre only through the gateway.","status":"declared","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"TLS 1.3 on remote links; keys and credentials stored encrypted.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"declared","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","status":"declared","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","status":"declared","audience":"authority"},{"key":"vexFeed","label":"Vulnerability handling and advisories","value":"Advisories through a CSAF feed; fixes published after release.","status":"illustrative","audience":"authority"},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by SiteControl Software.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at SiteControl Software.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"illustrative","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2033-12-31","status":"declared"},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"declared","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by SiteControl Software, kept 10 years or the support period.","status":"illustrative","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","status":"unknown","note":"Applies from 2027-12-11."},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","status":"unknown","audience":"authority","note":"Decision procedure not yet defined. Proposed owner: BESS OpCo; decision before 2027-12-11 (q-support)."},{"key":"safetyChangeControl","label":"Update and safety change control","value":"Each release is classified for effect on grid-code behaviour; setpoint limits and P(f), Q(U) functions are re-tested before installation; the unit certificates named on the PCS passports stay valid only if the behaviour is unchanged.","status":"illustrative","audience":"authority"}],"cert":[]},"certs":[{"id":"cert-ppc-62443-4-2","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"IEC 62443-4-2 component certification (planned)","standard":{"id":"IEC 62443-4-2","edition":"2019","title":"Technical security requirements for IACS components"},"holder":"SiteControl Software (fictional)","product":"SC-PPC4000 power plant controller (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Component security requirements of the power plant controller. The capability security level is a target to be agreed; none is achieved.","src":["src-iec-62443-4-2"],"note":"Planned. No body is engaged and no test has been run.","number":null,"mockup":{"thumb":"assets/certificates/cert-ppc-62443-4-2.png","inlined":false,"href":"assets/certificates/cert-ppc-62443-4-2.pdf"}}],"claims":[],"counts":{"md":6,"espr":0,"fs":1,"cra":30,"cert":1},"documents":[{"id":"sc-manual","kind":"manual","title":"Manual, SC-PPC4000 power plant controller","version":"1.0 (illustrative)","date":"2027-06","language":["en"],"audience":["integrator","owner"],"status":"specimen","summary":"Control modes, grid-code curves, limits and alarms.","toc":["Control modes","Grid-code curves","Limits","Alarms"],"note":"Specimen: no signature, no date."}],"embed":null},{"id":"ppc-gw","parent":"ppc","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"component","category":"control","categoryName":"Controls and software","hue":"h5","icon":"cpu-chip-02","glyph":"controller","title":"SCADA gateway","sub":"SC-GW104, IEC 60870-5-104 and IEC 61850","summary":"Gateway that maps unit data to IEC 60870-5-104 for the grid operator control centre and IEC 61850 towards the unit. The only path from the unit to the control centre, behind the firewall. Mock-up: fictional product and illustrative values.","oem":{"name":"SiteControl Software","kind":"fictional","product":"SC-GW104 SCADA and telecontrol gateway","model":"SC-GW104"},"responsible":"BESS OpCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:ppc-gw","alias":"bessc-ppc-gw","did":"did:web:did.vera.spherity.dev:bessc-ppc-gw","serial":"BESSC-PPC-GW","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-ppc-gw","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"SCADA gateway","src":null},"data":{"md":[{"key":"model","label":"Model and firmware","value":"SC-GW104, firmware 3.1.0","status":"illustrative","mono":true,"audience":"assessor"},{"key":"protocols","label":"Protocols","value":"IEC 60870-5-104 (with IEC 62351-3 TLS), IEC 61850, Modbus TCP","status":"illustrative","audience":"assessor"},{"key":"firmwareVersion","label":"Firmware version","value":"2.6.1","status":"declared"},{"key":"firmwareStatus","label":"Firmware status","value":"Up to date","status":"declared"},{"key":"supportEndDate","label":"Security support until","value":"December 2032","status":"declared"}],"espr":[],"fs":[],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: protocol translation and data acquisition (telecontrol gateway). Basis: categories of Implementing Regulation (EU) 2025/2392 checked (router, network interface, VPN, firewall: none is the core function). Describing the product differently to avoid a class is not permitted.","status":"declared","src":["src-cra-ir"],"checkedOn":"2026-09-29"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"SiteControl Software risk assessment covers SC-GW104 firmware 3.1.0, with attention to the control-centre link, protocol translation and remote maintenance paths; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"Only the configured IEC 60870-5-104 and IEC 61850 endpoints are open; the control-centre link runs only through the firewall with TLS (IEC 62351-3); vendor maintenance uses the site remote-access path.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","status":"unknown","audience":"authority","note":"Scan of the delivered release not yet done."},{"key":"secureUpdate","label":"Security updates","value":"Signed releases installed on operator approval; the control-centre link is re-tested after the update.","status":"illustrative"},{"key":"accessControl","label":"Access control and authentication","value":"Accounts for operator and service only; control-centre sessions authenticate with certificates (IEC 62351-3).","status":"illustrative","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"TLS on the control-centre link (IEC 62351-3); keys and credentials stored encrypted.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"illustrative","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","status":"illustrative","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","status":"unknown","audience":"authority","note":"SBOM for the gateway not yet received from SiteControl Software."},{"key":"vexFeed","label":"Vulnerability handling and advisories","status":"unknown","audience":"authority","note":"Advisory feed not yet agreed."},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by SiteControl Software.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at SiteControl Software.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","status":"unknown","audience":"authority","note":"Review not yet started."},{"key":"supportPeriodEnd","label":"Support period ends","status":"unknown","note":"Support commitment not yet given."},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"illustrative","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by SiteControl Software, kept 10 years or the support period.","status":"illustrative","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"illustrative","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","status":"unknown","note":"Applies from 2027-12-11."},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"illustrative","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","status":"unknown","audience":"authority","note":"Decision procedure not yet defined."}],"cert":[]},"certs":[{"id":"cert-gw-62443-4-2","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"IEC 62443-4-2 component certification (planned)","standard":{"id":"IEC 62443-4-2","edition":"2019","title":"Technical security requirements for IACS components"},"holder":"SiteControl Software (fictional)","product":"SC-GW104 SCADA and telecontrol gateway (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Component security requirements of the gateway (embedded device and network device parts), including the IEC 60870-5-104 and IEC 61850 interfaces. The capability security level is a target to be agreed; none is achieved.","src":["src-iec-62443-4-2"],"note":"Planned. No body is engaged and no test has been run. Version and security level would be printed on a real certificate.","number":null,"mockup":{"thumb":"assets/certificates/cert-gw-62443-4-2.png","inlined":false,"href":"assets/certificates/cert-gw-62443-4-2.pdf"}}],"claims":[],"counts":{"md":5,"espr":0,"fs":0,"cra":29,"cert":1},"documents":[],"embed":null},{"id":"ppc-fw","parent":"ppc","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"component","category":"control","categoryName":"Controls and software","hue":"h5","icon":"cpu-chip-02","glyph":"controller","title":"Secure gateway","sub":"SC-Guard200, OT firewall","summary":"Industrial firewall between the unit control zone and the control-centre link: stateful inspection, protocol filtering for IEC 60870-5-104 and IEC 61850, VPN termination and intrusion detection. Mock-up: fictional product and illustrative values.","oem":{"name":"SiteControl Software","kind":"fictional","product":"SC-Guard200 OT firewall","model":"SC-Guard200"},"responsible":"BESS OpCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:ppc-fw","alias":"bessc-ppc-fw","did":"did:web:did.vera.spherity.dev:bessc-ppc-fw","serial":"BESSC-PPC-FW","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-ppc-fw","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Secure gateway","src":null},"data":{"md":[{"key":"model","label":"Model and firmware","value":"SC-Guard200, firmware 5.4.0","status":"illustrative","mono":true,"audience":"assessor"},{"key":"function","label":"Function","value":"Stateful firewall with deep packet inspection for OT protocols","status":"illustrative"},{"key":"firmwareVersion","label":"Firmware version","value":"9.1.4","status":"declared"},{"key":"firmwareStatus","label":"Firmware status","value":"Up to date","status":"declared"},{"key":"supportEndDate","label":"Security support until","value":"December 2032","status":"declared"}],"espr":[],"fs":[],"cra":[{"key":"classification","label":"Product classification","value":"Important product Class II (firewall, Annex III Part II item 2). Core function: firewall.","status":"declared","src":["src-cra-ir"],"checkedOn":"2026-09-29","note":"Mapping of the core function to the category is the maker decision in this example."},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"SiteControl Software risk assessment covers SC-Guard200 firmware 5.4.0, with attention to rule set integrity, VPN termination and management access; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"Deny-by-default rule set delivered; management only from the unit control zone; default credentials replaced at commissioning.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","value":"Release scan of SC-Guard200 firmware 5.4.0 before delivery shows no known exploitable findings.","status":"illustrative","audience":"authority"},{"key":"secureUpdate","label":"Security updates","value":"Signed rule and firmware updates installed on operator approval; configuration backup before each update.","status":"declared"},{"key":"accessControl","label":"Access control and authentication","value":"Administrator role separated from the audit role; rule changes need a second approval.","status":"declared","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"VPN and management sessions encrypted; keys and credentials stored encrypted.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"declared","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","status":"declared","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","status":"declared","audience":"authority"},{"key":"vexFeed","label":"Vulnerability handling and advisories","value":"Advisories through a CSAF feed; fixes published after release.","status":"illustrative","audience":"authority"},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by SiteControl Software.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at SiteControl Software.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"declared","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2034-12-31","status":"declared"},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"declared","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by SiteControl Software, kept 10 years or the support period.","status":"declared","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Class II: third-party route (module B+C, H or EU scheme), Art. 32(3).","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","value":"CE marking planned on the rating plate for products placed on or after 2027-12-11.","status":"illustrative"},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"declared"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","value":"Decision log opened for firmware changes that affect interfaces or safety.","status":"illustrative","audience":"authority"}],"cert":[]},"certs":[{"id":"cert-fw-cra","issuer":{"name":"Notified body to be selected","class":"nb"},"scheme":"CRA conformity assessment, third-party route for an important product of Class II (planned)","standard":{"id":"Regulation (EU) 2024/2847","edition":"Annex III Part II item 2 (firewall); route B+C, H or an EU cybersecurity certification scheme at least at substantial level (Art. 32(3))","title":"Cyber Resilience Act"},"holder":"SiteControl Software (fictional)","product":"SC-Guard200 OT firewall (fictional)","status":"planned","scope":"Third-party conformity assessment of the firewall as a Class II product. No notified body, assessment plan or lead time is named. This is the only product of the plant in an Annex III class.","src":["src-cra","src-cra-ir"],"note":"Planned. Chapter IV (notified bodies) applies from 2026-06-11; Member States are to strive for enough notified bodies by 2026-12-11 (Art. 35(2)). Availability is to be checked. Nothing has been applied for.","number":null,"mockup":{"thumb":"assets/certificates/cert-fw-cra.png","inlined":false,"href":"assets/certificates/cert-fw-cra.pdf"}},{"id":"cert-fw-62443-4-2","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"IEC 62443-4-2 component certification (planned, optional evidence)","standard":{"id":"IEC 62443-4-2","edition":"2019","title":"Technical security requirements for IACS components"},"holder":"SiteControl Software (fictional)","product":"SC-Guard200 OT firewall (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Optional supporting evidence for the firewall alongside the CRA assessment.","src":["src-iec-62443-4-2"],"note":"Planned, optional. No body is engaged.","number":null,"mockup":{"thumb":"assets/certificates/cert-fw-62443-4-2.png","inlined":false,"href":"assets/certificates/cert-fw-62443-4-2.pdf"}}],"claims":[],"counts":{"md":5,"espr":0,"fs":0,"cra":29,"cert":2},"documents":[],"embed":null},{"id":"ppc-time","parent":"ppc","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"component","category":"control","categoryName":"Controls and software","hue":"h5","icon":"cpu-chip-02","glyph":"controller","title":"Time source","sub":"SC-Time50, GNSS and PTP","summary":"Time server with GNSS receiver and holdover oscillator: PTP for the station bus and NTP for the unit control zone. Mock-up: fictional product and illustrative values.","oem":{"name":"SiteControl Software","kind":"fictional","product":"SC-Time50 time server","model":"SC-Time50"},"responsible":"BESS OpCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:ppc-time","alias":"bessc-ppc-time","did":"did:web:did.vera.spherity.dev:bessc-ppc-time","serial":"BESSC-PPC-TIME","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-ppc-time","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Time source","src":null},"data":{"md":[{"key":"model","label":"Model and firmware","value":"SC-Time50, firmware 2.0.3","status":"illustrative","mono":true,"audience":"assessor"},{"key":"accuracy","label":"Time accuracy","value":"Better than 1 microsecond with GNSS, 24 h holdover","status":"illustrative"},{"key":"firmwareVersion","label":"Firmware version","value":"1.3.0","status":"declared"},{"key":"firmwareStatus","label":"Firmware status","value":"Up to date","status":"declared"},{"key":"supportEndDate","label":"Security support until","value":"December 2031","status":"declared"}],"espr":[],"fs":[],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: time distribution.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"SiteControl Software risk assessment covers SC-Time50 firmware 2.0.3, with attention to GNSS spoofing, PTP and NTP service exposure and holdover; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"NTP and PTP served in the unit control zone only; management interface not routed; default credentials replaced at commissioning; GNSS spoofing detection enabled.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","value":"Release scan of SC-Time50 firmware 2.0.3 before delivery shows no known exploitable findings.","status":"illustrative","audience":"authority"},{"key":"secureUpdate","label":"Security updates","value":"Signed firmware installed on operator approval; holdover checked after the update.","status":"declared"},{"key":"accessControl","label":"Access control and authentication","value":"Single administrator role; read-only monitoring account for operators.","status":"declared","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"Time service carries no confidential data; management credentials are stored encrypted.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"declared","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Synchronisation and access events kept in the device log; forwarded to the site log server.","status":"declared","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","status":"declared","audience":"authority"},{"key":"vexFeed","label":"Vulnerability handling and advisories","status":"unknown","audience":"authority","note":"Advisory feed not yet agreed."},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by SiteControl Software.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at SiteControl Software.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"illustrative","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2033-12-31","status":"declared"},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"declared","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by SiteControl Software, kept 10 years or the support period.","status":"illustrative","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","status":"unknown","note":"Applies from 2027-12-11."},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","status":"unknown","audience":"authority","note":"Decision procedure not yet defined."}],"cert":[]},"certs":[],"claims":[],"counts":{"md":5,"espr":0,"fs":0,"cra":29,"cert":0},"documents":[],"embed":null},{"id":"main-trafo","parent":"bess","children":["mt-active","mt-otc","mt-mon"],"depth":1,"level":"L1","levelName":"Subsystem","kind":"assembly","category":"power","categoryName":"Power conversion","hue":"h2","icon":"dataflow-03","glyph":"converter","title":"Main transformer 33/110 kV","sub":"5 MVA","summary":"Step-up transformer from the 33 kV unit network to the 110 kV grid: 5 MVA ONAN/ONAF, YNd11, uk 12 %, on-load tap changer on the 110 kV side, mineral oil, monitoring unit for gas-in-oil and temperatures. The 5 MVA rating is an extension reserve for a 2.5 MVA unit (assumption). Mock-up: fictional product and illustrative values.","oem":{"name":"ElectricCo","kind":"fictional","product":"EC-PT5 main transformer","model":"EC-PT5-110/33"},"responsible":"ElectricCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:assembly:main-trafo","alias":"bessc-main-trafo","did":"did:web:did.vera.spherity.dev:bessc-main-trafo","serial":"BESSC-MAIN-TRAFO","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-main-trafo","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Main transformer 33/110 kV","src":null},"data":{"md":[{"key":"manufacturer","label":"Manufacturer","value":"ElectricCo (fictional)","status":"illustrative"},{"key":"model","label":"Model","value":"EC-PT5-110/33","status":"illustrative"},{"key":"serial","label":"Serial number","value":"PT-2026-001","status":"illustrative","mono":true},{"key":"manufactured","label":"Date of manufacture","value":"2026-06","status":"illustrative"},{"key":"ratedMVA","label":"Rated power (ONAF)","value":5,"unit":"MVA","status":"illustrative","note":"3.5 MVA ONAN. The unit needs 2.5 MVA; the rest is an extension reserve (mock-up assumption)."},{"key":"hvKV","label":"High-voltage winding","value":110,"unit":"kV","status":"illustrative","note":"Um 123 kV; on-load tap changer +/- 10 x 1.25 %."},{"key":"lvKV","label":"Low-voltage winding","value":33,"unit":"kV","status":"illustrative","note":"Um 36 kV."},{"key":"vectorGroup","label":"Vector group","value":"YNd11","status":"illustrative"},{"key":"impedancePct","label":"Short-circuit impedance","value":12,"unit":"%","status":"illustrative"},{"key":"noLoadLossKW","label":"No-load loss","value":5.2,"unit":"kW","status":"illustrative"},{"key":"loadLossKW","label":"Load loss at 75 C","value":38,"unit":"kW","status":"illustrative"},{"key":"peakEfficiencyIndexPct","label":"Peak efficiency index","value":99.7,"unit":"%","status":"illustrative","note":"Tier limit not checked in this mock-up."},{"key":"insulation","label":"Insulation levels","value":"HV: lightning impulse 550 kV, power frequency 230 kV; LV: 170 kV and 70 kV","status":"illustrative"},{"key":"cooling","label":"Cooling class and fluid","value":"ONAN/ONAF, mineral oil, about 5,500 litres","status":"illustrative"},{"key":"massKg","label":"Total mass","value":21000,"unit":"kg","status":"illustrative"},{"key":"noiseDb","label":"Sound power level (ONAF)","value":62,"unit":"dB(A)","status":"illustrative"},{"key":"ecodesign","label":"Ecodesign class","value":"Tier 2 (declared by the maker)","status":"declared","note":"Regulation (EU) No 548/2014; the amendment and the tier have to be confirmed. Harmonised standard EN 50708 not researched."},{"key":"oilContainment","label":"Oil containment","status":"unknown","note":"Sump and containment for about 5,500 litres of mineral oil are not designed in this mock-up."}],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[{"id":"cert-main-trafo","issuer":{"name":"ElectricCo (fictional), manufacturer","class":"self"},"scheme":"Manufacturer type and routine test report (planned)","standard":{"id":"IEC 60076 series","edition":"Editions to be confirmed (not verified in research)","title":"Power transformers"},"holder":"ElectricCo (fictional)","product":"EC-PT5 main transformer 110/33 kV, 5 MVA (fictional)","status":"planned","rating":"5 MVA ONAF, 110 / 33 kV, YNd11, uk 12 %","scope":"Routine tests and, where agreed, type tests of the main transformer according to the IEC 60076 series as a manufacturer test report. A manufacturer document, not a third-party certificate.","note":"Planned. Editions of the parts used are open; no report was read.","number":null,"mockup":{"thumb":"assets/certificates/cert-main-trafo.png","inlined":false,"href":"assets/certificates/cert-main-trafo.pdf"}},{"id":"cert-main-trafo-eco","issuer":{"name":"ElectricCo (fictional), manufacturer","class":"self"},"scheme":"Manufacturer ecodesign declaration with technical documentation (planned)","standard":{"id":"Regulation (EU) No 548/2014","edition":"As amended; the amendment and the tier have to be confirmed. The harmonised ecodesign standard EN 50708 was not researched.","title":"Ecodesign requirements for small, medium and large power transformers"},"holder":"ElectricCo (fictional)","product":"EC-PT5 main transformer 110/33 kV, 5 MVA (fictional)","status":"planned","scope":"Ecodesign conformity of the main transformer (load and no-load losses, peak efficiency index) as a manufacturer declaration with the technical file. A regulation, not a certification scheme; no notified body is assumed.","src":["src-eco-trafo"],"note":"Planned. Amendment, tier and applicable standard need verification before any statement of conformity.","number":null,"mockup":{"thumb":"assets/certificates/cert-main-trafo-eco.png","inlined":false,"href":"assets/certificates/cert-main-trafo-eco.pdf"}}],"claims":[],"counts":{"md":18,"espr":0,"fs":0,"cra":0,"cert":2},"documents":[],"embed":null},{"id":"mt-active","parent":"main-trafo","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"part","category":"power","categoryName":"Power conversion","hue":"h2","icon":"dataflow-03","glyph":"converter","title":"Transformer active part","sub":"Core, windings and tank","summary":"Core, windings and tank of the main transformer. No digital elements. Mock-up: fictional product and illustrative values.","oem":{"name":"ElectricCo","kind":"fictional","product":"EC-PT5 active part","model":"EC-PT5-AP"},"responsible":"ElectricCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:part:mt-active","alias":"bessc-mt-active","did":"did:web:did.vera.spherity.dev:bessc-mt-active","serial":"BESSC-MT-ACTIVE","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-mt-active","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Transformer active part","src":null},"data":{"md":[{"key":"core","label":"Core","value":"Grain-oriented electrical steel, three-limb","status":"illustrative"},{"key":"winding","label":"Windings","value":"Copper, disc winding HV, layer winding LV","status":"illustrative"}],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[],"claims":[],"counts":{"md":2,"espr":0,"fs":0,"cra":0,"cert":0},"documents":[],"embed":null},{"id":"mt-otc","parent":"main-trafo","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"part","category":"power","categoryName":"Power conversion","hue":"h2","icon":"dataflow-03","glyph":"converter","title":"On-load tap changer","sub":"HV side, 21 positions","summary":"Vacuum-type on-load tap changer on the 110 kV winding with motor drive. The drive is a mechanical assembly without a data connection in this configuration. Mock-up: fictional product and illustrative values.","oem":{"name":"ElectricCo","kind":"fictional","product":"EC-OLTC21 tap changer","model":"EC-OLTC21"},"responsible":"ElectricCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:part:mt-otc","alias":"bessc-mt-otc","did":"did:web:did.vera.spherity.dev:bessc-mt-otc","serial":"BESSC-MT-OTC","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-mt-otc","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"On-load tap changer","src":null},"data":{"md":[{"key":"positions","label":"Tap positions","value":21,"status":"illustrative"},{"key":"ratedCurrentA","label":"Rated through current","value":300,"unit":"A","status":"illustrative"}],"espr":[],"fs":[],"cra":[],"cert":[]},"certs":[],"claims":[],"counts":{"md":2,"espr":0,"fs":0,"cra":0,"cert":0},"documents":[],"embed":null},{"id":"mt-mon","parent":"main-trafo","children":[],"depth":2,"level":"L2","levelName":"Rack or assembly","kind":"component","category":"control","categoryName":"Controls and software","hue":"h5","icon":"cpu-chip-02","glyph":"controller","title":"Transformer monitoring unit","sub":"EC-TM100, gas-in-oil and temperature","summary":"Monitoring unit for gas-in-oil, top-oil and winding temperature, bushing and cooling control. Reports over IEC 61850 to the protection and control system. Mock-up: fictional product and illustrative values.","oem":{"name":"ElectricCo","kind":"fictional","product":"EC-TM100 transformer monitoring unit","model":"EC-TM100"},"responsible":"ElectricCo","fidelity":"F1","quantity":1,"totalInstances":1,"dpp":{"mode":"own","group":null,"role":"component","urn":"urn:bessc:dpp:component:mt-mon","alias":"bessc-mt-mon","did":"did:web:did.vera.spherity.dev:bessc-mt-mon","serial":"BESSC-MT-MON","viewerUrl":"https://dpp.vera.spherity.dev/did:web:did.vera.spherity.dev:bessc-mt-mon","live":true,"state":"active","env":"staging"},"image":{"mode":"illustration","alt":"Transformer monitoring unit","src":null},"data":{"md":[{"key":"model","label":"Model and firmware","value":"EC-TM100, firmware 2.1.0","status":"illustrative","mono":true,"audience":"assessor"},{"key":"interfaces","label":"Interfaces","value":"IEC 61850 MMS and GOOSE, hardwired alarm contacts","status":"illustrative","audience":"assessor"}],"espr":[],"fs":[],"cra":[{"key":"classification","label":"Product classification","value":"Default class (no Annex III or IV category). Core function: transformer condition monitoring and cooling control.","status":"declared"},{"key":"riskAssessment","label":"Cybersecurity risk assessment","value":"ElectricCo risk assessment covers EC-TM100 firmware 2.1.0, with attention to gas-in-oil and temperature data sent to protection over IEC 61850, the service port and the cooling control outputs; reviewed at each release.","status":"declared","audience":"authority"},{"key":"secureDefault","label":"Secure by default configuration","value":"Local service interface only; default credentials replaced at commissioning; no remote access path.","status":"declared","audience":"assessor"},{"key":"noKnownVuln","label":"No known exploitable vulnerabilities","value":"Release scan of EC-TM100 firmware 2.1.0 before delivery shows no known exploitable findings.","status":"illustrative","audience":"authority"},{"key":"secureUpdate","label":"Security updates","value":"Signed firmware installed locally or on operator approval; no forced automatic update.","status":"declared"},{"key":"accessControl","label":"Access control and authentication","value":"Local service account and operator read-only role; no remote administration.","status":"declared","audience":"assessor"},{"key":"confidentiality","label":"Confidentiality of data","value":"Data leave the device over the local or station bus only; credentials held by the device are stored encrypted.","status":"declared","audience":"assessor"},{"key":"integrity","label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","status":"declared","audience":"assessor"},{"key":"dataMinimisation","label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","status":"illustrative","audience":"assessor"},{"key":"availability","label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","status":"illustrative","audience":"assessor"},{"key":"limitImpact","label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","status":"illustrative","audience":"assessor"},{"key":"attackSurface","label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","status":"declared","audience":"assessor"},{"key":"exploitMitigation","label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","status":"illustrative","audience":"assessor"},{"key":"logging","label":"Security logging and monitoring","value":"Events kept in the device log and read out during service.","status":"declared","audience":"assessor"},{"key":"secureRemoval","label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","status":"declared","audience":"assessor"},{"key":"sbom","label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","status":"declared","audience":"authority"},{"key":"vexFeed","label":"Vulnerability handling and advisories","status":"unknown","audience":"authority","note":"Advisory feed not yet agreed."},{"key":"cvdPolicy","label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by ElectricCo.","status":"declared"},{"key":"contactPoint","label":"Security contact point","value":"Security contact form and named single point of contact at ElectricCo.","status":"declared"},{"key":"componentDiligence","label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","status":"illustrative","audience":"authority"},{"key":"supportPeriodEnd","label":"Support period ends","value":"2032-12-31","status":"declared"},{"key":"updateAvailability","label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","status":"declared","audience":"assessor"},{"key":"technicalDocumentation","label":"Technical documentation","value":"Annex VII file held by ElectricCo, kept 10 years or the support period.","status":"illustrative","audience":"authority"},{"key":"conformityRoute","label":"Conformity assessment route","value":"Module A (internal control) for the default class.","status":"declared","audience":"authority"},{"key":"euDoC","label":"EU declaration of conformity","status":"unknown","note":"Applies from 2027-12-11; not yet drafted."},{"key":"ceMarking","label":"CE marking","status":"unknown","note":"Applies from 2027-12-11."},{"key":"userInformation","label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","status":"illustrative"},{"key":"reportingRunbook","label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","status":"declared","audience":"authority"},{"key":"substantialModDecision","label":"Substantial modification decision","status":"unknown","audience":"authority","note":"Decision procedure not yet defined."}],"cert":[]},"certs":[],"claims":[],"counts":{"md":2,"espr":0,"fs":0,"cra":29,"cert":0},"documents":[],"embed":null}],"rootId":"bess","certificates":[{"id":"cert-container-62933","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Type-approval certificate (example structure)","standard":{"id":"IEC 62933-5-2","edition":"2025","title":"Safety requirements for grid-integrated EES systems, electrochemical-based systems"},"holder":"GridBatteryCo (fictional)","product":"GB-5000 BESS container, 4,992 kWh, DC block (fictional)","status":"specimen","rating":"1,331.2 V nominal, 4,992 kWh, 2.5 MW (0.5P), IP55","scope":"Example scope statement. Battery energy storage container GB-5000 (5 racks BC-RK1000, BMS, liquid cooling, fire detection and suppression) assessed as a system against IEC 62933-5-2 for the configuration described in the test report. Integration caveat: PCS, transformer, installation and grid connection are out of scope. No assessment has been run.","src":["src-iec-62933-5-2"],"note":"Specimen, structure only. The layout is generic; no record was copied and no number is reproduced. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"node":"container","mockup":{"thumb":"assets/certificates/cert-container-62933.png","inlined":false,"href":"assets/certificates/cert-container-62933.pdf"}},{"id":"cert-container-br","issuer":{"name":"GridBatteryCo (fictional), manufacturer","class":"self"},"scheme":"Manufacturer conformity documentation (planned)","standard":{"id":"Regulation (EU) 2023/1542","edition":"Arts. 12, 17, 18 and Annex V (safety of stationary battery energy storage systems)"},"holder":"GridBatteryCo (fictional)","product":"GB-5000 BESS container (fictional)","status":"planned","scope":"Manufacturer documentation for the safety parameters of Annex V, the conformity assessment by internal control (Module A) and the EU declaration of conformity for the container. No third-party certificate scheme is assumed. The legal artefacts are the EU declaration of conformity (Art. 18) and the CE marking (Arts. 19-20); a notified body is involved only where the Art. 7 and 8 acts apply. It does not cover the installation.","src":["src-br"],"note":"Planned. This record replaces an earlier specimen of a third-party certificate against the Batteries Regulation; no such scheme is shown. Nothing has been issued.","number":null,"node":"container","mockup":{"thumb":"assets/certificates/cert-container-br.png","inlined":false,"href":"assets/certificates/cert-container-br.pdf"}},{"id":"cert-container-62477","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Certificate of conformity, low voltage directive route (example structure)","standard":{"id":"IEC 62477-1","edition":"2022 (Ed 2.0); EN edition not verified","title":"Safety requirements for power electronic converter systems and equipment, general"},"holder":"GridBatteryCo (fictional)","product":"GB-5000 BESS container (fictional)","status":"specimen","scope":"Example scope statement. Conformity to the low voltage safety requirements for the DC distribution and auxiliary power of container GB-5000. The EN edition has to be taken from the test report. No assessment has been run.","src":["src-iec-62477-1"],"note":"Specimen, structure only. The layout is generic; no record was copied and no number is reproduced. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"node":"container","mockup":{"thumb":"assets/certificates/cert-container-62477.png","inlined":false,"href":"assets/certificates/cert-container-62477.pdf"}},{"id":"cert-container-emc","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Certificate of conformity EMC (example structure)","standard":{"id":"EN IEC 61000-6-2","edition":"2019","title":"Generic immunity standard for industrial environments"},"holder":"GridBatteryCo (fictional)","product":"GB-5000 BESS container (fictional)","status":"specimen","scope":"Example scope statement. EMC conformity of container GB-5000 against EN IEC 61000-6-2:2019 (immunity) and EN IEC 61000-6-4:2019 (emission). No test has been run.","note":"Specimen, structure only. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"node":"container","mockup":{"thumb":"assets/certificates/cert-container-emc.png","inlined":false,"href":"assets/certificates/cert-container-emc.pdf"}},{"id":"cert-container-lsft","issuer":{"name":"Test laboratory to be selected","class":"lab"},"scheme":"UL 9540A installation-level test with large-scale fire test (planned; a test report, not a certificate)","standard":{"id":"UL 9540A (installation level incl. large-scale fire test)","edition":"Ed 6"},"holder":"GridBatteryCo (fictional)","product":"GB-5000 BESS container, installed at the spacing chosen for the site (fictional)","status":"planned","scope":"Installation-level test with large-scale fire test at the spacing chosen for the site. The result would inform spacing and fire barrier requirements.","src":["src-ul-9540a"],"note":"Planned. Whether the test is run or equivalence is argued is open, see q-fire-evidence. Test reports are not certificates.","number":null,"node":"container","mockup":{"thumb":"assets/certificates/cert-container-lsft.png","inlined":false,"href":"assets/certificates/cert-container-lsft.pdf"}},{"id":"cert-integrator-27001","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"ISO/IEC 27001 management system certification (planned, organisation)","standard":{"id":"ISO/IEC 27001","edition":"2022"},"holder":"GridBatteryCo (fictional)","product":"Information security management system of the integrator (fictional)","status":"planned","scope":"Organisation certificate for design, integration and service of BESS containers including the remote monitoring back end.","note":"Planned. No body is engaged and no audit is scheduled.","number":null,"node":"container","mockup":{"thumb":"assets/certificates/cert-integrator-27001.png","inlined":false,"href":"assets/certificates/cert-integrator-27001.pdf"}},{"id":"cert-rack-1973","issuer":{"name":"Example listing body (UL-type)","class":"ul"},"scheme":"Listing and type-test certificate (UL-type example structure)","standard":{"id":"UL 1973","edition":"Ed 3, 2022-02-25 (catalogue entry)","title":"Batteries for use in stationary and motive auxiliary power applications"},"holder":"China BatCo Systems (fictional)","product":"BC-RK1000 battery rack, 2P416S, 998.4 kWh (fictional)","status":"specimen","rating":"1,331.2 V nominal, 750 Ah, 998.4 kWh","scope":"Example scope statement. Battery rack BC-RK1000 (8 modules BC-M125 in series) evaluated against ANSI/CAN/UL 1973 for stationary applications. UL 1973 evaluates abuse tolerance, not performance or reliability. No evaluation has been run.","src":["src-ul-1973"],"note":"Specimen, structure only. The layout follows public type-approval database records for battery clusters; no number is reproduced. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"node":"container-rack","mockup":{"thumb":"assets/certificates/cert-rack-1973.png","inlined":false,"href":"assets/certificates/cert-rack-1973.pdf"}},{"id":"cert-rack-9540a","issuer":{"name":"Test laboratory to be selected","class":"lab"},"scheme":"UL 9540A unit-level test report (planned; a test report, not a certificate)","standard":{"id":"UL 9540A (unit level)","edition":"Ed 6"},"holder":"China BatCo Systems (fictional)","product":"BC-RK1000 battery rack (fictional)","status":"planned","scope":"Unit-level propagation test for the rack. The catalogue text of Ed 6 says unit-level tests may not be required when the installation-level test with large-scale fire test is done; whether that argument is accepted for this site is not established.","src":["src-ul-9540a"],"note":"Planned. The route decision (unit-level report or installation-level test) is open, see q-fire-evidence.","number":null,"node":"container-rack","mockup":{"thumb":"assets/certificates/cert-rack-9540a.png","inlined":false,"href":"assets/certificates/cert-rack-9540a.pdf"}},{"id":"cert-module-62619","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Voluntary test-mark certificate, type tested (example structure)","standard":{"id":"IEC 62619","edition":"2022","title":"Safety requirements for secondary lithium cells and batteries for use in industrial applications"},"holder":"China BatCo Systems (fictional)","product":"BC-M125 battery module, 2P52S, 124.8 kWh (fictional)","status":"specimen","rating":"166.4 V nominal, 750 Ah, 124.8 kWh, IP67","scope":"Example scope statement. Module BC-M125 (2P52S) type tested on a voluntary basis against IEC 62619:2022. The smaller unit tested is declared as the representative of the battery. Full functional safety has to be evaluated on the end device. No test has been run.","src":["src-iec-62619"],"note":"Specimen, structure only, same layout as the cell record. IEC 63056:2020 is claimed in datasheets of comparable products; no record was read, so it is not modelled here. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"node":"container-module","mockup":{"thumb":"assets/certificates/cert-module-62619.png","inlined":false,"href":"assets/certificates/cert-module-62619.pdf"}},{"id":"cert-module-9540a","issuer":{"name":"Test laboratory to be selected","class":"lab"},"scheme":"UL 9540A module-level test report (planned; a test report, not a certificate)","standard":{"id":"UL 9540A (module level)","edition":"Ed 6"},"holder":"China BatCo Systems (fictional)","product":"BC-M125 battery module (fictional)","status":"planned","scope":"Module-level propagation test: cell-to-cell propagation inside the module, heat and gas release.","src":["src-ul-9540a"],"note":"Planned. No test has been run.","number":null,"node":"container-module","mockup":{"thumb":"assets/certificates/cert-module-9540a.png","inlined":false,"href":"assets/certificates/cert-module-9540a.pdf"}},{"id":"cert-cell-un383","issuer":{"name":"Accredited test laboratory (to be selected)","class":"lab"},"scheme":"UN Manual of Tests and Criteria, Part III, sub-section 38.3, test report and test summary (planned)","standard":{"id":"UN 38.3","edition":"Edition to be confirmed from the test summary (not read in research)","title":"Transport tests T.1 to T.8 for lithium cells and batteries"},"holder":"China BatCo Systems (fictional)","product":"BC-375 cell and BC-M125 module (fictional)","status":"planned","scope":"Transport type tests and test summary for the cell and module type.","note":"Planned. Test summary requested from the supplier. Container transport as UN 3536 is a separate consignment matter.","number":null,"node":"container-module","mockup":{"thumb":"assets/certificates/cert-cell-un383.png","inlined":false,"href":"assets/certificates/cert-cell-un383.pdf"}},{"id":"cert-cell-62619","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Voluntary test-mark certificate, type tested (example structure)","standard":{"id":"IEC 62619","edition":"2022","title":"Safety requirements for secondary lithium cells and batteries for use in industrial applications"},"holder":"China BatCo Systems (fictional)","product":"BC-375 LFP prismatic cell, 3.2 V, 375 Ah (fictional)","status":"specimen","rating":"3.2 V nominal, 375 Ah, 1.2 kWh","scope":"Example scope statement. Cell BC-375 type tested on a voluntary basis against IEC 62619:2022 (cell requirements). No test has been run. Applies to all cells of the container (type-level record).","src":["src-iec-62619"],"note":"Specimen, structure only. The layout follows a voluntary test-mark certificate layout (public example); no number is reproduced. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"node":"container-cell","mockup":{"thumb":"assets/certificates/cert-cell-62619.png","inlined":false,"href":"assets/certificates/cert-cell-62619.pdf"}},{"id":"cert-cell-9540a","issuer":{"name":"Test laboratory to be selected","class":"lab"},"scheme":"UL 9540A cell-level test report (planned; a test report, not a certificate)","standard":{"id":"UL 9540A (cell level)","edition":"Ed 6","title":"Test method for evaluating thermal runaway fire propagation in battery energy storage systems"},"holder":"China BatCo Systems (fictional)","product":"BC-375 LFP prismatic cell (fictional)","status":"planned","scope":"Cell-level test: vent gas volume and composition, thermal runaway onset, lower flammability limit. Feeds the module-level and unit-level test design.","src":["src-ul-9540a"],"note":"Planned. No test has been run and no laboratory is engaged. UL 9540A Ed 6 published 2026-03-13 (catalogue entry).","number":null,"node":"container-cell","mockup":{"thumb":"assets/certificates/cert-cell-9540a.png","inlined":false,"href":"assets/certificates/cert-cell-9540a.pdf"}},{"id":"cert-bms-fs","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"Functional safety product-phase assessment (planned)","standard":{"id":"IEC 61508","edition":"Edition to be confirmed (Ed 3.0 forecast 2026-10-22 per research)"},"holder":"GridBatteryCo (fictional)","product":"GB-BAU300 system BMS and GB-BCU200 rack BMS (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Assessment of the BMS protection functions (over-voltage, over-current, over-temperature trip) against a target of SIL 2 and PL d. The machinery standard ISO 13849-1 is not modelled until its edition and applicability are verified. Clause references to IEC 62619:2022 are not verified.","note":"Planned. Target only; assurance in the passport stays at target. No body is engaged.","number":null,"node":"container-rbms","mockup":{"thumb":"assets/certificates/cert-bms-fs.png","inlined":false,"href":"assets/certificates/cert-bms-fs.pdf"}},{"id":"cert-bms-62443-4-1","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"IEC 62443-4-1 secure development process certification (planned)","standard":{"id":"IEC 62443-4-1","edition":"2018"},"holder":"GridBatteryCo (fictional)","product":"GB-BMS platform development process (fictional)","status":"planned","scope":"Development process of the three-level BMS (cell monitoring unit interface, rack BMS, system BMS).","src":["src-iec-62443-4-1"],"note":"Planned. Maturity level to be agreed with the operator. No body is engaged.","number":null,"node":"container-sbms","mockup":{"thumb":"assets/certificates/cert-bms-62443-4-1.png","inlined":false,"href":"assets/certificates/cert-bms-62443-4-1.pdf"}},{"id":"cert-bms-fs","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"Functional safety product-phase assessment (planned)","standard":{"id":"IEC 61508","edition":"Edition to be confirmed (Ed 3.0 forecast 2026-10-22 per research)"},"holder":"GridBatteryCo (fictional)","product":"GB-BAU300 system BMS and GB-BCU200 rack BMS (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Assessment of the BMS protection functions (over-voltage, over-current, over-temperature trip) against a target of SIL 2 and PL d. The machinery standard ISO 13849-1 is not modelled until its edition and applicability are verified. Clause references to IEC 62619:2022 are not verified.","note":"Planned. Target only; assurance in the passport stays at target. No body is engaged.","number":null,"node":"container-sbms","mockup":{"thumb":"assets/certificates/cert-bms-fs.png","inlined":false,"href":"assets/certificates/cert-bms-fs.pdf"}},{"id":"cert-pcs-62477","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Certificate of conformity, low voltage directive route (example structure)","standard":{"id":"IEC 62477-1","edition":"2022 (Ed 2.0); EN edition not verified","title":"Safety requirements for power electronic converter systems and equipment, general"},"holder":"ElectricCo (fictional)","product":"EC-PCS2500 power conversion system, 2.5 MVA (fictional)","status":"specimen","rating":"2,500 kVA, 690 V AC, DC 1,000 to 1,500 V","scope":"Example scope statement. Conformity to the safety requirements for power electronic converter systems for PCS EC-PCS2500 with the power stage EC-PS2500 (low voltage directive route). No assessment has been run.","src":["src-iec-62477-1"],"note":"Specimen, structure only. The layout follows public certificate-of-conformity records for power conversion equipment; no number is reproduced. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"node":"pcs","mockup":{"thumb":"assets/certificates/cert-pcs-62477.png","inlined":false,"href":"assets/certificates/cert-pcs-62477.pdf"}},{"id":"cert-pcs-50549","issuer":{"name":"Example certification body (CB scheme)","class":"tuv"},"scheme":"Conformity record for power conversion equipment (example structure, supporting evidence only)","standard":{"id":"EN 50549-10","edition":"2022","title":"Tests for conformity assessment of generating plants"},"holder":"ElectricCo (fictional)","product":"EC-PCS2500 power conversion system (fictional)","status":"specimen","scope":"Example scope statement. Supporting or optional evidence of the PCS protection and operational capabilities against the EN 50549 test procedure. It is not the grid-code route: at 110 kV the VDE-AR-N 4120 unit certificate and the plant certificate apply (see the registrations). No test has been run.","note":"Specimen, structure only. Fictional holder and product; no number, mark or validity date. The named body is a placeholder and was not involved. Configuration binding: see md.testedConfiguration.","number":null,"node":"pcs","mockup":{"thumb":"assets/certificates/cert-pcs-50549.png","inlined":false,"href":"assets/certificates/cert-pcs-50549.pdf"}},{"id":"cert-pcs-4120-unit","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"Unit certificate (Einheitenzertifikat) for connection under VDE-AR-N 4120 (planned)","standard":{"id":"VDE-AR-N 4120","edition":"2018-11"},"holder":"ElectricCo (fictional)","product":"EC-PCS2500 power conversion system (fictional)","status":"planned","scope":"Unit certificate for the PCS as the generating unit, as input to the plant certificate. The research names accredited type tests per FGW-TR3 and certification bodies accredited per FGW-TR8 for VDE-AR-N 4110. Model validation (FGW-TR4) and the validity period of unit certificates are not researched and need verification.","src":["src-vde-4120"],"note":"Planned. A grid-forming supplement is in preparation by VDE FNN and was not read in full. No body is engaged.","number":null,"node":"pcs","mockup":{"thumb":"assets/certificates/cert-pcs-4120-unit.png","inlined":false,"href":"assets/certificates/cert-pcs-4120-unit.pdf"}},{"id":"cert-skid-trafo","issuer":{"name":"ElectricCo (fictional), manufacturer","class":"self"},"scheme":"Manufacturer test report and ecodesign declaration (planned)","standard":{"id":"EN 50588-1","edition":"Edition to be confirmed (not verified in research)","title":"Medium power transformers 50 Hz, with highest voltage for equipment not exceeding 36 kV"},"holder":"ElectricCo (fictional)","product":"EC-TR2500 skid transformer 33/0.69 kV, 2,500 kVA (fictional)","status":"planned","rating":"2,500 kVA, 33 / 0.69 kV, Dyn11, uk 6 %","scope":"Losses and dielectric tests of the skid transformer against EN 50588-1 as a manufacturer test report with the ecodesign declaration. A manufacturer document, not a third-party certificate.","note":"Planned. No transformer certificate or report was read in the research; the edition of EN 50588-1 is open.","number":null,"node":"pcs-trafo","mockup":{"thumb":"assets/certificates/cert-skid-trafo.png","inlined":false,"href":"assets/certificates/cert-skid-trafo.pdf"}},{"id":"cert-siteco-62443-4-1","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"IEC 62443-4-1 secure development process certification (planned)","standard":{"id":"IEC 62443-4-1","edition":"2018","title":"Secure product development lifecycle requirements"},"holder":"SiteControl Software (fictional)","product":"SiteControl secure development lifecycle (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Secure development lifecycle process of the maker for PPC, EMS, gateway and firewall products. The maturity level is a target to be agreed; none is achieved.","src":["src-iec-62443-4-1"],"note":"Planned. No body is engaged.","number":null,"node":"ppc","mockup":{"thumb":"assets/certificates/cert-siteco-62443-4-1.png","inlined":false,"href":"assets/certificates/cert-siteco-62443-4-1.pdf"}},{"id":"cert-ppc-62443-4-2","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"IEC 62443-4-2 component certification (planned)","standard":{"id":"IEC 62443-4-2","edition":"2019","title":"Technical security requirements for IACS components"},"holder":"SiteControl Software (fictional)","product":"SC-PPC4000 power plant controller (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Component security requirements of the power plant controller. The capability security level is a target to be agreed; none is achieved.","src":["src-iec-62443-4-2"],"note":"Planned. No body is engaged and no test has been run.","number":null,"node":"ppc-ctrl","mockup":{"thumb":"assets/certificates/cert-ppc-62443-4-2.png","inlined":false,"href":"assets/certificates/cert-ppc-62443-4-2.pdf"}},{"id":"cert-gw-62443-4-2","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"IEC 62443-4-2 component certification (planned)","standard":{"id":"IEC 62443-4-2","edition":"2019","title":"Technical security requirements for IACS components"},"holder":"SiteControl Software (fictional)","product":"SC-GW104 SCADA and telecontrol gateway (fictional)","status":"planned","rating":"Target only, not achieved","scope":"Component security requirements of the gateway (embedded device and network device parts), including the IEC 60870-5-104 and IEC 61850 interfaces. The capability security level is a target to be agreed; none is achieved.","src":["src-iec-62443-4-2"],"note":"Planned. No body is engaged and no test has been run. Version and security level would be printed on a real certificate.","number":null,"node":"ppc-gw","mockup":{"thumb":"assets/certificates/cert-gw-62443-4-2.png","inlined":false,"href":"assets/certificates/cert-gw-62443-4-2.pdf"}},{"id":"cert-fw-cra","issuer":{"name":"Notified body to be selected","class":"nb"},"scheme":"CRA conformity assessment, third-party route for an important product of Class II (planned)","standard":{"id":"Regulation (EU) 2024/2847","edition":"Annex III Part II item 2 (firewall); route B+C, H or an EU cybersecurity certification scheme at least at substantial level (Art. 32(3))","title":"Cyber Resilience Act"},"holder":"SiteControl Software (fictional)","product":"SC-Guard200 OT firewall (fictional)","status":"planned","scope":"Third-party conformity assessment of the firewall as a Class II product. No notified body, assessment plan or lead time is named. This is the only product of the plant in an Annex III class.","src":["src-cra","src-cra-ir"],"note":"Planned. Chapter IV (notified bodies) applies from 2026-06-11; Member States are to strive for enough notified bodies by 2026-12-11 (Art. 35(2)). Availability is to be checked. Nothing has been applied for.","number":null,"node":"ppc-fw","mockup":{"thumb":"assets/certificates/cert-fw-cra.png","inlined":false,"href":"assets/certificates/cert-fw-cra.pdf"}},{"id":"cert-fw-62443-4-2","issuer":{"name":"Certification body to be selected","class":"other"},"scheme":"IEC 62443-4-2 component certification (planned, optional evidence)","standard":{"id":"IEC 62443-4-2","edition":"2019","title":"Technical security requirements for IACS components"},"holder":"SiteControl Software (fictional)","product":"SC-Guard200 OT firewall (fictional)","status":"planned","rating":"Target 