only, not achieved","scope":"Optional supporting evidence for the firewall alongside the CRA assessment.","src":["src-iec-62443-4-2"],"note":"Planned, optional. No body is engaged.","number":null,"node":"ppc-fw","mockup":{"thumb":"assets/certificates/cert-fw-62443-4-2.png","inlined":false,"href":"assets/certificates/cert-fw-62443-4-2.pdf"}},{"id":"cert-main-trafo","issuer":{"name":"ElectricCo (fictional), manufacturer","class":"self"},"scheme":"Manufacturer type and routine test report (planned)","standard":{"id":"IEC 60076 series","edition":"Editions to be confirmed (not verified in research)","title":"Power transformers"},"holder":"ElectricCo (fictional)","product":"EC-PT5 main transformer 110/33 kV, 5 MVA (fictional)","status":"planned","rating":"5 MVA ONAF, 110 / 33 kV, YNd11, uk 12 %","scope":"Routine tests and, where agreed, type tests of the main transformer according to the IEC 60076 series as a manufacturer test report. A manufacturer document, not a third-party certificate.","note":"Planned. Editions of the parts used are open; no report was read.","number":null,"node":"main-trafo","mockup":{"thumb":"assets/certificates/cert-main-trafo.png","inlined":false,"href":"assets/certificates/cert-main-trafo.pdf"}},{"id":"cert-main-trafo-eco","issuer":{"name":"ElectricCo (fictional), manufacturer","class":"self"},"scheme":"Manufacturer ecodesign declaration with technical documentation (planned)","standard":{"id":"Regulation (EU) No 548/2014","edition":"As amended; the amendment and the tier have to be confirmed. The harmonised ecodesign standard EN 50708 was not researched.","title":"Ecodesign requirements for small, medium and large power transformers"},"holder":"ElectricCo (fictional)","product":"EC-PT5 main transformer 110/33 kV, 5 MVA (fictional)","status":"planned","scope":"Ecodesign conformity of the main transformer (load and no-load losses, peak efficiency index) as a manufacturer declaration with the technical file. A regulation, not a certification scheme; no notified body is assumed.","src":["src-eco-trafo"],"note":"Planned. Amendment, tier and applicable standard need verification before any statement of conformity.","number":null,"node":"main-trafo","mockup":{"thumb":"assets/certificates/cert-main-trafo-eco.png","inlined":false,"href":"assets/certificates/cert-main-trafo-eco.pdf"}}],"sources":{"src-br":{"id":"src-br","title":"Regulation (EU) 2023/1542 on batteries and waste batteries (consolidated text of 2026-08-13 read; Art. 77(10) is in the consolidated text only)","url":"https://publications.europa.eu/resource/celex/02023R1542-20260813","publisher":"European Union","type":"primary","retrieved":"2026-09-29"},"src-jtc24":{"id":"src-jtc24","title":"Commission Implementing Decision (EU) 2026/1736 (harmonised DPP standards EN 18216, 18219 to 18223)","url":"http://data.europa.eu/eli/dec_impl/2026/1736/oj","publisher":"European Union","type":"primary","retrieved":"2026-09-29"},"src-iec-62933-5-2":{"id":"src-iec-62933-5-2","title":"IEC 62933-5-2:2025 (Ed 2.0, published 2025-12-09), IEC webstore page","url":"https://webstore.iec.ch/en/publication/68297","publisher":"IEC","type":"primary","retrieved":"2026-09-29"},"src-iec-62619":{"id":"src-iec-62619","title":"IEC 62619:2022 (Ed 2.0, published 2022-05-24), IEC webstore page","url":"https://webstore.iec.ch/en/publication/64073","publisher":"IEC","type":"primary","retrieved":"2026-09-29"},"src-iec-62477-1":{"id":"src-iec-62477-1","title":"IEC 62477-1:2022 (Ed 2.0), IEC webstore page","url":"https://webstore.iec.ch/en/publication/28936","publisher":"IEC","type":"primary","retrieved":"2026-09-29"},"src-iec-62443-4-1":{"id":"src-iec-62443-4-1","title":"IEC 62443-4-1:2018 secure product development lifecycle requirements, IEC webstore page","url":"https://webstore.iec.ch/en/publication/33615","publisher":"IEC","type":"primary","retrieved":"2026-09-29"},"src-ul-9540a":{"id":"src-ul-9540a","title":"UL 9540A Ed 6 (published 2026-03-13; revises installation-level testing and updates the large-scale fire test requirements), UL Standards catalogue","url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL9540A_6_S_20260313","publisher":"UL Standards & Engagement","type":"primary","retrieved":"2026-09-29"},"src-ul-1973":{"id":"src-ul-1973","title":"ANSI/CAN/UL 1973 Ed 3 (2022-02-25), UL Standards catalogue","url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL1973_3_S_20220225","publisher":"UL Standards & Engagement","type":"primary","retrieved":"2026-09-29"},"src-vde-4120":{"id":"src-vde-4120","title":"VDE FNN: TAR High Voltage, VDE-AR-N 4120 (2018-11 remains valid, supplement on grid-forming BESS in consultation)","url":"https://www.vde.com/de/fnn/themen/tar/tar-hochspannung-vde-ar-n-4120","publisher":"VDE FNN","type":"primary","retrieved":"2026-09-29"},"src-r5-mastrv":{"id":"src-r5-mastrv","title":"Marktstammdatenregisterverordnung (MaStRV), version of 2024-12-11","url":"https://www.gesetze-im-internet.de/mastrv/BJNR084210017.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01","note":"Full text read, including Annex tables A, B, D."},"src-r5-mastr-faq":{"id":"src-r5-mastr-faq","title":"MaStR help: frequently asked questions","url":"https://www.marktstammdatenregister.de/MaStRHilfe/subpages/faq.html","publisher":"Bundesnetzagentur (Marktstammdatenregister)","type":"primary","retrieved":"2026-10-01","note":"Storage, deadlines, operator principle read by direct download."},"src-r5-enwg":{"id":"src-r5-enwg","title":"Energiewirtschaftsgesetz (EnWG), version changed by the law of 2026-07-23","url":"https://www.gesetze-im-internet.de/enwg_2005/BJNR197010005.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01","note":"Read: 1a, 5c, 5d, 5e, 11c, 12(2a), 13a(1), 17, 49d, 111e, 118(6), 23."},"src-r5-nelev":{"id":"src-r5-nelev","title":"Elektrotechnische-Eigenschaften-Nachweis-Verordnung (NELEV), version of 2024-05-16","url":"https://www.gesetze-im-internet.de/nelev/BJNR165100017.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01","note":"Full text read."},"src-r5-eaav":{"id":"src-r5-eaav","title":"Energieanlagen-Anforderungen-Verordnung (EAAV) of 2024-05-16","url":"https://www.gesetze-im-internet.de/eaav/BJNR09F0A0024.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01","note":"Full text read; scope 135 to 500 kW."},"src-r5-vde-fnn-rules":{"id":"src-r5-vde-fnn-rules","title":"VDE FNN list of application rules (status of VDE-AR-N 4110, 4120, 4105)","url":"https://www.vde.com/de/fnn/dokumente/alle-vde-anwendungsregeln","publisher":"VDE FNN","type":"primary","retrieved":"2026-10-01","note":"Status list read; standard texts are paywalled and were not read."},"src-r5-vde-fnn-classes":{"id":"src-r5-vde-fnn-classes","title":"VDE FNN: power classes of the European network codes (BNetzA approval 2018-04-24)","url":"https://www.vde.com/de/fnn/themen/tar/europaeische-network-codes/leistungsklassen","publisher":"VDE FNN","type":"primary","retrieved":"2026-10-01","note":"Type B 135 kW, type C 36 MW, type D 45 MW."},"src-r5-vde-4110-forms":{"id":"src-r5-vde-4110-forms","title":"VDE-AR-N 4110:2018-11 Annex E forms (E.1 to E.17)","url":"https://www.vde.com/resource/blob/1798770/5630224a6a17c4a2ce11867ed66fd77b/vde-ar-n-4110-formulare-anhang-e-data.pdf","publisher":"VDE FNN","type":"primary","retrieved":"2026-10-01","note":"Form set of the 2018-11 edition; the 2023-09 forms were not read."},"src-r5-vde-gridforming":{"id":"src-r5-vde-gridforming","title":"VDE FNN Hinweis Netzbildende Eigenschaften V2.0 (news page, 2025-05-15)","url":"https://www.vde.com/de/fnn/aktuelles/netzbildende-eigenschaften","publisher":"VDE FNN","type":"primary","retrieved":"2026-10-01","note":"News page read; the PDF of the Hinweis was not read."},"src-r5-vde-simplified":{"id":"src-r5-vde-simplified","title":"VDE FNN: simplified connection and proof (NELEV and EAAV), news page 2024-06-25","url":"https://www.vde.com/de/fnn/aktuelles/vereinfachter-anschluss-und-nachweis-von-erzeugungsanlagen-in-mittel--und-hochspannung-in-kraft","publisher":"VDE FNN","type":"primary","retrieved":"2026-10-01","note":"Relief up to 500 kW installed power."},"src-r5-fgw-zerez":{"id":"src-r5-fgw-zerez","title":"ZEREZ FAQ","url":"https://shop.wind-fgw.de/zerez-faq/","publisher":"FGW e.V.","type":"primary","retrieved":"2026-10-01","note":"Register operator's own FAQ; zerez.net is a JavaScript app and was not readable."},"src-r5-battdg":{"id":"src-r5-battdg","title":"Batterierecht-Durchführungsgesetz (BattDG), version changed by the law of 2025-11-25","url":"https://www.gesetze-im-internet.de/battdg/BJNR0E90B0025.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01","note":"Read: 5, 6, 7, 18, 30, 31, 37 and the table of contents."},"src-r5-uba-battdg":{"id":"src-r5-uba-battdg","title":"UBA: BattDG in Kraft getreten - UBA beleiht erneut stiftung ear (2025-10-22)","url":"https://www.umweltbundesamt.de/themen/battdg-in-kraft-getreten-uba-beleiht-erneut","publisher":"Umweltbundesamt","type":"primary","retrieved":"2026-10-01"},"src-r5-ear-battery":{"id":"src-r5-ear-battery","title":"stiftung ear: apply for battery registration","url":"https://www.stiftung-ear.de/de/themen/battg/hersteller-bv/registrierung","publisher":"stiftung elektro-altgeräte register","type":"primary","retrieved":"2026-10-01","note":"Process steps and registration number format read; fee schedule not read."},"src-r5-dpp-registry-page":{"id":"src-r5-dpp-registry-page","title":"European Commission: DPP registry page","url":"https://single-market-economy.ec.europa.eu/dpp-registry_en","publisher":"European Commission","type":"primary","retrieved":"2026-10-01","note":"Page offers enrolment and a test environment; says nothing about batteries."},"src-r5-dpp-guide-pdf":{"id":"src-r5-dpp-guide-pdf","title":"DPP Registry User Guide for Economic Operators v1.03 (PDF, last published 2026-09-16)","url":"https://single-market-economy.ec.europa.eu/document/download/079a45e2-469f-4eec-b1e5-32e8e05d1357_en?filename=dpp_registry_user_guide_for_economic_operators.pdf","publisher":"European Commission","type":"primary","retrieved":"2026-10-01","note":"The earlier link a71b5d30-ed8b-4c27-809d-757cf5e6030f gives identical extracted text. Battery registration: not currently available."},"src-r5-ir-2026-1778":{"id":"src-r5-ir-2026-1778","title":"Implementing Regulation (EU) 2026/1778 (DPP registry)","url":"https://publications.europa.eu/resource/celex/32026R1778","publisher":"European Union, Publications Office","type":"primary","retrieved":"2026-10-01","note":"Art. 1(1)(b) covers batteries under Art. 77."},"src-r5-bsig":{"id":"src-r5-bsig","title":"BSI-Gesetz (BSIG) of 2025-12-02, version changed by the law of 2026-07-23","url":"https://www.gesetze-im-internet.de/bsig_2025/BJNR12D0B0025.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01","note":"Read: 28, 33, Annex 1. A change of 2026-07-21 is shown on the page as not yet fully processed."},"src-r5-kritisv":{"id":"src-r5-kritisv","title":"BSI-Kritisverordnung Annex 1 (energy sector)","url":"https://www.gesetze-im-internet.de/bsi-kritisv/anhang_1.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01","note":"Part 3 no. 1.1.1: 104 MW, 36 MW (primary control), 0 MW (black start)."},"src-r5-nis2":{"id":"src-r5-nis2","title":"Directive (EU) 2022/2555 (NIS2)","url":"https://publications.europa.eu/resource/celex/32022L2555","publisher":"European Union, Publications Office","type":"primary","retrieved":"2026-10-01","note":"Annex I electricity row on energy storage services read."},"src-r5-baugb35":{"id":"src-r5-baugb35","title":"Baugesetzbuch §35 (building in the outer area)","url":"https://www.gesetze-im-internet.de/bbaug/__35.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01","note":"Nos. 11 and 12 on battery storage read; enactment date not read."},"src-r5-bimschv4":{"id":"src-r5-bimschv4","title":"4. BImSchV Annex 1, version of 2024-11-12","url":"https://www.gesetze-im-internet.de/bimschv_4_2013/anhang_1.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01","note":"Keyword search for storage items: none found."},"src-r5-awsv":{"id":"src-r5-awsv","title":"Verordnung über Anlagen zum Umgang mit wassergefährdenden Stoffen (AwSV)","url":"https://www.gesetze-im-internet.de/awsv/BJNR090500017.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01","note":"Read: 1, 2, 39, 40, 41."},"src-r5-bayboo-article":{"id":"src-r5-bayboo-article","title":"Verfahrensfreiheit von Batteriespeichern (article, 2026-07-24)","url":"https://publicus.boorberg.de/verfahrensfreiheit-von-batteriespeichern/","publisher":"Publicus Boorberg (author: a Bavarian ministry official)","type":"secondary","retrieved":"2026-10-01","note":"Quotes BayBO Art. 57(1) no. 4 c); the Bavarian statute page returned HTTP 503."},"src-r5-regelleistung-pq":{"id":"src-r5-regelleistung-pq","title":"regelleistung.net: prequalification","url":"https://www.regelleistung.net/en-us/Become-a-balancing-service-provider/Prequalification","publisher":"German TSOs (regelleistung.net)","type":"primary","retrieved":"2026-10-01","note":"Process text read; the PDFs listed on the page were not read."},"src-r5-remit":{"id":"src-r5-remit","title":"Regulation (EU) No 1227/2011 (REMIT)","url":"https://publications.europa.eu/resource/celex/32011R1227","publisher":"European Union, Publications Office","type":"primary","retrieved":"2026-10-01","note":"Art. 9 read in the text served by the resolver; later amendments not checked."},"src-r5-stromstg":{"id":"src-r5-stromstg","title":"Stromsteuergesetz §4 and §5","url":"https://www.gesetze-im-internet.de/stromstg/__5.html","publisher":"Bundesministerium der Justiz (gesetze-im-internet.de)","type":"primary","retrieved":"2026-10-01"},"src-r5-machinery":{"id":"src-r5-machinery","title":"Regulation (EU) 2023/1230 (Machinery Regulation)","url":"https://publications.europa.eu/resource/celex/32023R1230","publisher":"European Union, Publications Office","type":"primary","retrieved":"2026-10-01","note":"Art. 2 and final article read: applies from 2027-01-14."},"src-r5-rfg2-news":{"id":"src-r5-rfg2-news","title":"Press report on the revised network code for generators (grid-forming above 1 MW)","url":"https://www.pv-magazine.com/2025/11/12/europe-to-require-grid-forming-capability-for-new-storage-above-1-mw/","publisher":"pv magazine","type":"secondary","retrieved":"2026-10-01","note":"Search snippet only; adoption and publication not confirmed."},"src-cra":{"id":"src-cra","title":"Regulation (EU) 2024/2847 (Cyber Resilience Act)","url":"https://eur-lex.europa.eu/eli/reg/2024/2847/oj","publisher":"European Union","type":"primary","retrieved":"2026-09-29"},"src-cra-ir":{"id":"src-cra-ir","title":"Commission Implementing Regulation (EU) 2025/2392 (technical descriptions of Annex III and IV product categories)","url":"http://data.europa.eu/eli/reg_impl/2025/2392/oj","publisher":"European Union","type":"primary","retrieved":"2026-09-29"},"src-iec-62443-4-2":{"id":"src-iec-62443-4-2","title":"IEC 62443-4-2:2019 technical security requirements for IACS components, IEC webstore page","url":"https://webstore.iec.ch/en/publication/34421","publisher":"IEC","type":"primary","retrieved":"2026-09-29"},"src-eco-trafo":{"id":"src-eco-trafo","title":"Regulation (EU) No 548/2014 (ecodesign requirements for power transformers)","url":"https://eur-lex.europa.eu/eli/reg/2014/548/oj","publisher":"European Union","type":"primary","retrieved":"2026-09-29"},"src-r6-rfg":{"id":"src-r6-rfg","title":"Commission Regulation (EU) 2016/631 (RfG), original text, Art. 5(2)(d) and Art. 3 exclusions","url":"https://eur-lex.europa.eu/eli/reg/2016/631/oj","publisher":"European Union","type":"primary","retrieved":"2026-10-01","note":"Read through the Publications Office text; later amendments are not reflected."},"src-r6-vde-4120-forms":{"id":"src-r6-vde-4120-forms","title":"VDE-AR-N 4120:2018-11 Annex E forms (E.1 to E.15)","url":"https://www.vde.com/resource/blob/1798774/049089d784e60b533cab2157abec20e0/vde-ar-n-4120-formulare-anhang-e-data.pdf","publisher":"VDE FNN","type":"primary","retrieved":"2026-10-01","note":"Form set of the 2018-11 edition. The standard text itself is paywalled and was not read."},"src-r6-vde-4120-a1":{"id":"src-r6-vde-4120-a1","title":"VDE FNN: TAR high voltage, supplement VDE-AR-N 4120/A1 (news page)","url":"https://www.vde.com/de/fnn/aktuelles/tar-hochspannung-4120a1","publisher":"VDE FNN","type":"primary","retrieved":"2026-10-01","note":"The simplification covers plants below 950 kW; all other high-voltage plants stay under 4120."},"src-r7-mbo":{"id":"src-r7-mbo","title":"Muster-Bauordnung (MBO), version of 2024-09","url":"https://www.dibt.de/fileadmin/dibt-website/Dokumente/Rechtsgrundlagen/MBO.pdf","publisher":"DIBt","type":"primary","retrieved":"2026-10-01","note":"Model code; each Land has its own ordinance."},"src-r7-bayern-vollzug":{"id":"src-r7-bayern-vollzug","title":"Bavarian ministry circular on the BayBO of 2025-02-04","url":"https://www.stmb.bayern.de/assets/stmi/buw/baurechtundtechnik/24_baybo-vollzugshinweise_2025-modg-1-2.pdf","publisher":"Bayerisches Staatsministerium für Wohnen, Bau und Verkehr","type":"primary","retrieved":"2026-10-01","note":"Circular read; the BayBO text itself was not readable."},"src-r7-nds-landtag":{"id":"src-r7-nds-landtag","title":"Niedersachsen Landtag, government answer Drs. 19/9455 of 2025-12-19","url":"https://www.landtag-niedersachsen.de/drucksachen/drucksachen_19_10000/09001-09500/19-09455.pdf","publisher":"Niedersächsischer Landtag","type":"primary","retrieved":"2026-10-01","note":"Government statements on container storage; repeats BVES guide figures."},"src-r7-bves-guide":{"id":"src-r7-bves-guide","title":"BVES Sicherheitsleitfaden, 3rd edition, 2025-11-20","url":"https://www.bves.de/wp-content/uploads/2025/11/BVES-Sicherheitsleitfaden-3.-Auflage_20.11.2025.pdf","publisher":"BVES (industry association)","type":"secondary","retrieved":"2026-10-01","note":"Industry guidance, declared; not a legal text."},"src-r6-pq-conditions":{"id":"src-r6-pq-conditions","title":"PQ conditions for FCR, aFRR and mFRR in Germany, version 1.05 of 2024-07-05","url":"https://www.regelleistung.net/cdn/files/edf2d526-3540-4272-d421-08de8a5687c8/pq-bedingungen-2024_07_05_(englisch).pdf","publisher":"German TSOs (regelleistung.net)","type":"primary","retrieved":"2026-10-01","note":"English version linked on the page on 2026-10-01; a newer unlinked version cannot be excluded."}},"packs":[{"id":"eu-battery-regulation","scope":null,"kind":"regulation","title":"EU Batteries Regulation (EU) 2023/1542: battery passport and related obligations for stationary industrial batteries and BESS","short":"Batteries Regulation","citation":{"celex":"32023R1542","url":"https://eur-lex.europa.eu/eli/reg/2023/1542/oj","checkedOn":"2026-09-29","source":"PRIMARY-READ","note":"02023R1542-20260813 (version 003.001; amended by Reg. (EU) 2024/1781, (EU) 2025/1561, (EU) 2026/1738; corrigenda C1-C4) Read via the Publications Office resolver. Level assignment per hierarchy level is analysis, not legal text."},"applicable":true,"listed":true,"optIn":false,"verification":null,"dates":[{"date":"2023-08-17","label":"Entry into force","ref":"Art. 96(1)","source":"PRIMARY-READ","audience":"operator","obligations":[],"overdue":false,"open":0},{"date":"2024-02-18","label":"General application","ref":"Art. 96(2)","source":"PRIMARY-READ","audience":"operator","obligations":[],"overdue":false,"open":0},{"date":"2024-08-18","label":"Art. 10(1) performance document; Art. 12(2) SBESS safety documentation; Art. 14(1) BMS data; Art. 17 and Chapter VI (Arts. 38-46)","ref":"Arts. 10(1), 12(2), 14(1), 96(2)(b)","source":"PRIMARY-READ","audience":"operator","obligations":["BR-12","BR-14","BR-10-1"],"overdue":false,"open":3},{"date":"2025-08-18","label":"Chapter VIII (EPR) applies; separate-collection symbol on all batteries; penalty rules due","ref":"Arts. 13(4), 93, 96(2)(c)","source":"PRIMARY-READ","audience":"operator","obligations":["BR-13-4","BR-61-62-household"],"overdue":false,"open":2},{"date":"2026-07-15","audience":"authority","label":"OJ citation of EN 18216, 18219, 18220, 18221, 18222, 18223:2026 (ESPR presumption)","ref":"Impl. Decision (EU) 2026/1736","source":"PRIMARY-READ","obligations":[],"overdue":false,"open":0},{"date":"2026-07-20","audience":"authority","label":"DPP registry operational (battery registration not yet possible per user guide v1.03)","ref":"ESPR Art. 13(1); Impl. Reg. (EU) 2026/1778; Commission DPP page","source":"PRIMARY-READ","obligations":[],"overdue":false,"open":0},{"date":"2026-08-18","audience":"authority","label":"Due date of the Art. 77(9) implementing act on legitimate interest (not adopted; Commission timeline Q4 2026)","ref":"Art. 77(9)","source":"PRIMARY-READ","obligations":[],"overdue":false,"open":0},{"date":"2027-02-18","label":"Battery passport mandatory; QR code mandatory on all batteries; registry upload of unique identifier; Member States appoint registry national administrators","ref":"Arts. 77(1), 77(10), 13(6); Impl. Reg. (EU) 2026/1778 Art. 7(1)","source":"PRIMARY-READ","audience":"operator","obligations":["BR-77-1","BR-77-3","BR-13-6","BR-77-4","BR-77-5","BR-77-10"],"overdue":false,"open":6},{"date":"2027-08-18","label":"Battery due-diligence obligations apply (postponed from 2025-08-18)","ref":"Art. 48(1) as amended by Reg. (EU) 2025/1561","source":"PRIMARY-READ","audience":"operator","obligations":["BR-48-52"],"overdue":false,"open":0},{"date":"2031-08-18","label":"Minimum recycled shares 16 % Co, 85 % Pb, 6 % Li, 6 % Ni","ref":"Art. 8(2)","source":"PRIMARY-READ","audience":"operator","obligations":["BR-8-2"],"overdue":false,"open":0},{"date":"2036-08-18","label":"Minimum recycled shares 26 % Co, 85 % Pb, 12 % Li, 15 % Ni","ref":"Art. 8(3)","source":"PRIMARY-READ","audience":"operator","obligations":[],"overdue":false,"open":0}],"applicability":[{"id":"passport","text":"The battery passport, the QR code and the registry upload of the unique identifier apply to industrial batteries above 2 kWh placed on the market or put into service from 2027-02-18","ref":"Arts. 77(1), 77(10), 13(6)","from":"2027-02-18","basis":"placed-on-market","status":"applies","systemDate":"2027-06-01"},{"id":"safety-documents","text":"Art. 10(1) performance document, Art. 12(2) stationary-storage safety documentation and Art. 14(1) BMS data apply since 2024-08-18","ref":"Arts. 10(1), 12(2), 14(1), 96(2)(b)","from":"2024-08-18","basis":"placed-on-market","status":"applies","systemDate":"2027-06-01"},{"id":"due-diligence","text":"Battery due-diligence obligations apply from 2027-08-18 (postponed from 2025-08-18)","ref":"Art. 48(1) as amended by Reg. (EU) 2025/1561","from":"2027-08-18","basis":"as-of","status":"not-yet","systemDate":"2026-10-01"}],"applicabilityNote":"Issuer rule: Economic operator placing the finished battery (container/system) on the Union market: EU manufacturer/integrator, importer, or seller in direct non-EU sales; may authorise others in writing (Art. 77(3)-(4)). Granularity: one passport per individual battery (item level) at container/system level; lower levels are evidence unless placed on the market as batteries (spares, DIY kits). Rule-based dates awaiting secondary acts: Carbon footprint declaration (18 Feb 2026 or 18 months after entry into force of the Art. 7(1) delegated act or implementing act, whichever is latest (industrial, rechargeable, >2 kWh, not exclusively external storage)); Carbon footprint label and performance class (18 Aug 2027 or 18 months after the delegated/implementing act, whichever is latest); Maximum life-cycle carbon footprint (18 Feb 2029 or 18 months after the delegated act, whichever is latest); Recycled-content documentation (18 Aug 2028 or 24 months after the delegated act, whichever is latest); Minimum performance and durability values (18 Aug 2027 or 18 months after the delegated act, whichever is latest); Label with Annex VI Part A information (18 Aug 2026 or 18 months after the labelling implementing act, whichever is latest)","obligations":[{"id":"BR-77-1","group":"Batteries Regulation","title":"Battery passport (electronic record) for each industrial battery >2 kWh placed on the market or put into service; item level; model-level and individual-battery information","ref":"Art. 77(1)-(2)","level":"mandatory","from":"2027-02-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"espr.passportRecord","access":"restricted","source":"PRIMARY-READ","note":"Lower levels only if placed on the market as batteries (Art. 1(4)); tiered access, see BR-XIII-* Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Battery passport record","value":"One passport per container, issued as a credential set on the demo platform","unit":null,"rating":null,"assurance":null,"status":"declared","note":"Required for each industrial battery above 2 kWh from 2027-02-18 (Art. 77(1)). In a real project GridBatteryCo issues it.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2027-02-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-77-3","group":"Batteries Regulation","title":"Unique identifier attributed by the operator placing the battery on the market; QR code links to it; QR code and identifier comply with ISO/IEC 15459-1..6 or equivalent","ref":"Art. 77(3); Art. 3(66)","level":"mandatory","from":"2027-02-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"espr.passportUniqueIdentifier","access":"public","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Unique identifier","value":"urn:tcgb:dpp:assembly:container","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":"Identifier scheme per ISO/IEC 15459 or equivalent still to be chosen (EN 18219 alignment open).","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2027-02-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-13-6","group":"Batteries Regulation","title":"QR code marked on the battery giving access to the passport; high contrast, readable by common readers; information complete, up-to-date, accurate","ref":"Art. 13(6); Annex VI Part C","level":"mandatory","from":"2027-02-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"espr.labelQrCode","access":"public","source":"PRIMARY-READ","note":"Date: d-passport. The QR duty applies to all batteries from 2027-02-18; only the target differs (for an industrial battery above 2 kWh it opens the passport).","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"QR code on the battery","value":"QR code on the container data plate, resolves to the passport","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2027-02-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-77-4","group":"Batteries Regulation","title":"Operator ensures passport information is accurate, complete and up to date; may authorise another operator in writing to act on its behalf","ref":"Art. 77(4)","level":"mandatory","from":"2027-02-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"espr.passportOperatorAuthorisation","access":"restricted","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Operator authorisation for the passport host","value":"Written authorisation from GridBatteryCo to the passport host operator","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2027-02-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-77-5","group":"Batteries Regulation","title":"Passport data based on open standards, interoperable, machine-readable, structured, searchable, transferable without vendor lock-in","ref":"Art. 77(5)","level":"mandatory","from":"2027-02-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"espr.passportFormat","access":"public","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Passport data format","value":"Structured JSON credentials on open templates, machine-readable","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2027-02-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-78","group":"Batteries Regulation","title":"Passport design and operation: ESPR interoperability; free access per access rights; storage by responsible operator or authorised operators (no resale/re-use); availability after operator ceases; restricted read/write rights; authentication, integrity, security","ref":"Art. 78(a)-(h)","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.passportHostingAndSecurity","access":"restricted","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Hosting, access rights and security","value":"Hosted on the passport platform, access by tier, authenticated writes","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-77-10","group":"Batteries Regulation","title":"Upload the unique identifier in the DPP registry (item level; verified economic operator; registry checks structure and mandatory fields)","ref":"Art. 77(10); ESPR Art. 13; Impl. Reg. (EU) 2026/1778 Arts. 4, 8, 9","level":"mandatory","from":"2027-02-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"espr.registryRegistrationProof","access":"restricted","source":"PRIMARY-READ","note":"Battery registration not yet possible: semantic catalogue undefined (Commission registry user guide v1.03, Sept 2026) Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"DPP registry registration proof","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Battery registration in the DPP registry is not yet possible (registry user guide v1.03, September 2026). Upload of the identifier is due from 2027-02-18.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2027-02-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-77-9","group":"Batteries Regulation","title":"Comply with the implementing act defining persons with a legitimate interest and their download/share/re-use rights","ref":"Art. 77(9)","level":"conditional","awaitingAct":true,"appliesAt":["passport:regulatory"],"evidence":"espr.passportAccessPolicy","access":"restricted","source":"PRIMARY-READ","note":"Act not adopted; Commission timeline Q4 2026 Date: d-access-ia-due","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Access-rights implementing act","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Implementing act under Art. 77(9) missed its due date of 2026-08-18; Commission timeline Q4 2026.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"awaiting-act","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-77-7","group":"Batteries Regulation","title":"Status change to repurposed/re-used/remanufactured: new passport linked to the original passport(s); responsibility moves to the placing operator","ref":"Art. 77(7); Art. 13(9); Art. 45","level":"conditional","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportLineage","access":"restricted","source":"PRIMARY-READ","note":"Applies to second-life BESS built from used packs/modules","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"Lineage to earlier passports","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"New cells and modules: no repurposed or re-used content.","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Lineage to earlier passports","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"New cells and modules: no repurposed or re-used content.","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Lineage to earlier passports","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"New cells and modules: no repurposed or re-used content.","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Lineage to earlier passports","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"New cells and modules: no repurposed or re-used content.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-77-8","group":"Batteries Regulation","title":"Waste stage: responsibility passes to producer/PRO/waste-management operator; passport ceases to exist after recycling","ref":"Art. 77(7)-(8)","level":"conditional","appliesAt":["passport:regulatory"],"evidence":"espr.passportEndOfLife","access":"restricted","source":"PRIMARY-READ","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"End-of-life handover","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Applies at the waste stage only.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1a","group":"Batteries Regulation","title":"Public: Annex VI Part A information - manufacturer identification; category and model/batch/serial identification; place and date (month, year) of manufacture; weight; capacity; chemistry; hazardous substances other than Hg/Cd/Pb; usable extinguishing agent; critical raw materials >0.1 % w/w","ref":"Annex XIII 1(a); Annex VI Part A; Arts. 38(6)-(7)","level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportPublicGeneralInformation","access":"public","source":"PRIMARY-READ","note":"Cell level is evidence (chemistry, CRM, plant, date). Item 8 may become 'substances of very high concern' if COM(2025) 981 is adopted Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"General information (Annex VI Part A)","value":"GridBatteryCo, GB-5000, CC5000-2026-001, DE 2026-09, 39,800 kg, 4,992 kWh, LFP, aerosol agent, CRM Li and graphite","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"General information (Annex VI Part A)","value":"GridBatteryCo, GB-5000, CC5000-2026-001, DE 2026-09, 39,800 kg, 4,992 kWh, LFP, aerosol agent, CRM Li and graphite","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"General information (Annex VI Part A)","value":"GridBatteryCo, GB-5000, CC5000-2026-001, DE 2026-09, 39,800 kg, 4,992 kWh, LFP, aerosol agent, CRM Li and graphite","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"General information (Annex VI Part A)","value":"GridBatteryCo, GB-5000, CC5000-2026-001, DE 2026-09, 39,800 kg, 4,992 kWh, LFP, aerosol agent, CRM Li and graphite","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1b","group":"Batteries Regulation","title":"Public: material composition (chemistry, hazardous substances, CRMs)","ref":"Annex XIII 1(b)","level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportPublicMaterialComposition","access":"public","source":"PRIMARY-READ","note":"Commission guidance marks it 'not to be filled - repetition' of 1(a) items Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"Material composition","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Repetition of item 1(a); not to be filled per Commission guidance v2.0.","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Material composition","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Repetition of item 1(a); not to be filled per Commission guidance v2.0.","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Material composition","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Repetition of item 1(a); not to be filled per Commission guidance v2.0.","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Material composition","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Repetition of item 1(a); not to be filled per Commission guidance v2.0.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1c","group":"Batteries Regulation","title":"Public: carbon footprint declaration content, label and performance class","ref":"Annex XIII 1(c); Art. 7(1)-(2)","level":"conditional","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportPublicCarbonFootprint","access":"public","source":"PRIMARY-READ","note":"Guidance v2.0: not to be filled/displayed as of Feb 2027 (acts pending) Date: d-cf-declaration","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"Carbon footprint declaration and class","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Not to be filled or displayed in Feb 2027; delegated and implementing acts pending.","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Carbon footprint declaration and class","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Not to be filled or displayed in Feb 2027; delegated and implementing acts pending.","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Carbon footprint declaration and class","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Not to be filled or displayed in Feb 2027; delegated and implementing acts pending.","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Carbon footprint declaration and class","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Not to be filled or displayed in Feb 2027; delegated and implementing acts pending.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1d","group":"Batteries Regulation","title":"Public: responsible-sourcing information from the Art. 52(3) due-diligence report","ref":"Annex XIII 1(d); Art. 52(3)","level":"conditional","appliesAt":["passport:regulatory"],"evidence":"espr.passportPublicDueDiligenceReportLink","access":"public","source":"PRIMARY-READ","note":"Guidance v2.0: required from Aug 2027 Date: d-dd","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Due-diligence report link","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Required from Aug 2027; operator report not yet available.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-XIII-1e","group":"Batteries Regulation","title":"Public: recycled-content shares (Co, Li, Ni recovered from manufacturing/post-consumer waste; Pb from waste)","ref":"Annex XIII 1(e); Art. 8(1)","level":"conditional","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportPublicRecycledContent","access":"public","source":"PRIMARY-READ","note":"Guidance v2.0: not to be filled/displayed as of Feb 2027 (act pending) Date: d-recycled-doc","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"Recycled content shares","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Not to be filled in Feb 2027; act pending.","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Recycled content shares","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Not to be filled in Feb 2027; act pending.","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Recycled content shares","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Not to be filled in Feb 2027; act pending.","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Recycled content shares","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Not to be filled in Feb 2027; act pending.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1f","group":"Batteries Regulation","title":"Public: share of renewable content","ref":"Annex XIII 1(f)","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.passportPublicRenewableContent","access":"public","source":"PRIMARY-READ","note":"No supporting article or methodology act found; Commission guidance marks it mandatory (#24) Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Renewable content share","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"No methodology; the cell supplier has to provide the figure.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-XIII-1g-h-i-l-o","group":"Batteries Regulation","title":"Public: rated capacity (Ah); minimum/nominal/maximum voltage with temperature ranges; original power capability (W) and limits; temperature range when not in use; internal battery cell and pack resistance","ref":"Annex XIII 1(g),(h),(i),(l),(o)","level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportPublicPerformanceStatic","access":"public","source":"PRIMARY-READ","note":"1(g) is treated as a repetition of capacity (#25); cell and pack resistance required, module resistance recommended by the consortium Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Capacity, voltage, power, resistance","value":"3,750 Ah; 1,040 / 1,331.2 / 1,497.6 V; 2,496 kW; 8.4 mOhm","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Capacity, voltage, power, resistance","value":"3,750 Ah; 1,040 / 1,331.2 / 1,497.6 V; 2,496 kW; 8.4 mOhm","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Capacity, voltage, power, resistance","value":"3,750 Ah; 1,040 / 1,331.2 / 1,497.6 V; 2,496 kW; 8.4 mOhm","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Capacity, voltage, power, resistance","value":"3,750 Ah; 1,040 / 1,331.2 / 1,497.6 V; 2,496 kW; 8.4 mOhm","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1j-n-p","group":"Batteries Regulation","title":"Public: expected lifetime in cycles and reference test; initial round-trip efficiency and at 50 % cycle life; C-rate of the cycle-life test","ref":"Annex XIII 1(j),(n),(p)","level":"conditional","appliesAt":["passport:regulatory"],"evidence":"espr.passportPublicCycleLifeAndEfficiency","access":"public","source":"PRIMARY-READ","note":"Guidance: only applicable for some industrial batteries (lifetime expressible in cycles); consortium marks these mandatory for stationary storage Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Cycle life and round-trip efficiency","value":"8,000 cycles (0.5P, 25 C, 70 % SOH); RTE 94 % / 91 % at half life","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1m","group":"Batteries Regulation","title":"Public: period of commercial warranty for the calendar life","ref":"Annex XIII 1(m)","level":"conditional","appliesAt":["passport:regulatory"],"evidence":"espr.passportPublicWarrantyPeriod","access":"public","source":"PRIMARY-READ","note":"If a commercial warranty is envisaged (guidance #35) Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Commercial warranty period","value":"15 years calendar life, mock-up terms","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1k","group":"Batteries Regulation","title":"Capacity threshold for exhaustion (electric vehicle batteries only)","ref":"Annex XIII 1(k)","level":"conditional","appliesAt":["passport:regulatory"],"evidence":"espr.passportPublicCapacityThresholdExhaustion","access":"public","source":"PRIMARY-READ","note":"Not applicable to BESS","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"Capacity threshold for exhaustion","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Electric vehicle batteries only.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1q","group":"Batteries Regulation","title":"Public: marking requirements (separate-collection symbol; Cd/Pb symbol where applicable)","ref":"Annex XIII 1(q) as corrected 10.4.2026; Art. 13(4)-(5)","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.passportPublicMarkings","access":"public","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Markings","value":"Separate-collection symbol on the data plate","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1r","group":"Batteries Regulation","title":"Public: EU declaration of conformity","ref":"Annex XIII 1(r); Art. 18; Annex IX","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.docEuDeclarationOfConformity","access":"public","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"To be issued at placing on the market; template available.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-XIII-1s","group":"Batteries Regulation","title":"Public: information on prevention and management of waste batteries (Art. 74(1)(a)-(f))","ref":"Annex XIII 1(s); Art. 74(1)","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.passportPublicWasteInformation","access":"public","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Waste prevention and management information","value":"Art. 74(1) leaflet: take-back by the producer","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-1t-proposed","group":"Batteries Regulation","title":"PROPOSED public item: clear, understandable, readable instructions for use, printable/downloadable, accessible at all times (only for stationary BESS)","ref":"COM(2025) 504 final, Annex V point (3) (proposed Annex XIII 1(t))","level":"conditional","appliesAt":["passport:regulatory"],"evidence":"espr.passportPublicInstructionsForUse","access":"public","source":"PRIMARY-READ","note":"Not adopted; in the proposal applies 24 months after entry into force; guidance v2.0: not to be filled","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"Instructions for use (proposed item)","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"Proposal COM(2025) 504 only; guidance v2.0: not to be filled.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-2a","group":"Batteries Regulation","title":"Restricted (legitimate interest + Commission): detailed composition incl. materials in cathode, anode, electrolyte","ref":"Annex XIII 2(a)","level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportRestrictedDetailedComposition","access":"restricted","source":"PRIMARY-READ","note":"Cell-supplier data under Art. 39 Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Detailed composition","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Awaiting the Art. 39 package from China BatCo Systems (cathode, anode, electrolyte).","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Detailed composition","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Awaiting the Art. 39 package from China BatCo Systems (cathode, anode, electrolyte).","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Detailed composition","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Awaiting the Art. 39 package from China BatCo Systems (cathode, anode, electrolyte).","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":false,"from":"container-cell","status":"illustrative","datum":{"label":"Detailed composition (cell)","value":"LFP cathode, graphite anode, LiPF6 in carbonate electrolyte (class level)","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":"Exact formulation not disclosed by the supplier.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":4},"firstGap":"container"},{"id":"BR-XIII-2b","group":"Batteries Regulation","title":"Restricted: part numbers for components; contact details of sources for replacement spares","ref":"Annex XIII 2(b)","level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportRestrictedPartNumbersAndSpares","access":"restricted","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Part numbers and spare sources","value":"Bill of materials GB-5000 rev A; spares through the integrator service","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Part numbers and spare sources","value":"Bill of materials GB-5000 rev A; spares through the integrator service","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Part numbers and spare sources","value":"Bill of materials GB-5000 rev A; spares through the integrator service","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Part numbers and spare sources","value":"Bill of materials GB-5000 rev A; spares through the integrator service","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-2c","group":"Batteries Regulation","title":"Restricted: dismantling information - exploded diagrams showing location of cells, disassembly sequences, fastening techniques and numbers, tools, damage warnings, amount of cells and layout","ref":"Annex XIII 2(c)","level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportRestrictedDismantlingInformation","access":"restricted","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Dismantling information","value":"5 racks, 8 modules per rack, 104 cells per module; bolted frames; tool list in manual","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-rack","status":"illustrative","datum":{"label":"Dismantling information (rack level)","value":"Exploded view, module removal sequence, fastener list","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container-rack","status":"illustrative","datum":{"label":"Dismantling information (rack level)","value":"Exploded view, module removal sequence, fastener list","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container-rack","status":"illustrative","datum":{"label":"Dismantling information (rack level)","value":"Exploded view, module removal sequence, fastener list","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-2d","group":"Batteries Regulation","title":"Restricted: safety measures","ref":"Annex XIII 2(d)","level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportRestrictedSafetyMeasures","access":"restricted","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Safety measures","value":"Safety manual: lock-out, DC isolation, gas alarm response, fire brigade information","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Safety measures","value":"Safety manual: lock-out, DC isolation, gas alarm response, fire brigade information","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Safety measures","value":"Safety manual: lock-out, DC isolation, gas alarm response, fire brigade information","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Safety measures","value":"Safety manual: lock-out, DC isolation, gas alarm response, fire brigade information","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-3","group":"Batteries Regulation","title":"Authorities only (notified bodies, market surveillance, Commission): results of test reports proving compliance","ref":"Annex XIII 3","level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportAuthoritiesTestReports","access":"restricted","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Test reports for authorities","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Cell, module and rack reports not yet received; certificates on the Certificates tab are specimens or planned.","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Test reports for authorities","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Cell, module and rack reports not yet received; certificates on the Certificates tab are specimens or planned.","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Test reports for authorities","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Cell, module and rack reports not yet received; certificates on the Certificates tab are specimens or planned.","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Test reports for authorities","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Cell, module and rack reports not yet received; certificates on the Certificates tab are specimens or planned.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"gap"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":5},"firstGap":"container"},{"id":"BR-XIII-4a","group":"Batteries Regulation","title":"Restricted (legitimate interest): values for Art. 10(1) performance/durability parameters at placing on the market and on status change","ref":"Annex XIII 4(a); Annex IV Part A","tags":["dynamic"],"level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportRestrictedPerformanceValues","access":"restricted","source":"PRIMARY-READ","note":"Guidance v2.0 marks these 'if applicable' for industrial batteries Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Performance and durability values at placing","value":"Annex IV Part A values recorded at factory acceptance test","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Performance and durability values at placing","value":"Annex IV Part A values recorded at factory acceptance test","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Performance and durability values at placing","value":"Annex IV Part A values recorded at factory acceptance test","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Performance and durability values at placing","value":"Annex IV Part A values recorded at factory acceptance test","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-4b","group":"Batteries Regulation","title":"Restricted: state-of-health information per Art. 14 (SBESS: remaining capacity; where possible remaining power capability, remaining round-trip efficiency, ohmic resistance; evolution of self-discharge rates)","ref":"Annex XIII 4(b); Annex VII Part A","tags":["dynamic","soh"],"level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportRestrictedStateOfHealth","access":"restricted","source":"PRIMARY-READ","note":"Guidance marks 'if applicable' for industrial; SBESS duty stems from Art. 14; update frequency undefined Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"State of health","value":"Remaining capacity, power capability, resistance and self-discharge trend from the system BMS","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"State of health","value":"Remaining capacity, power capability, resistance and self-discharge trend from the system BMS","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"State of health","value":"Remaining capacity, power capability, resistance and self-discharge trend from the system BMS","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"State of health","value":"Remaining capacity, power capability, resistance and self-discharge trend from the system BMS","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-4c","group":"Batteries Regulation","title":"Restricted: battery status (original, repurposed, re-used, remanufactured, waste)","ref":"Annex XIII 4(c)","tags":["dynamic"],"level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.passportRestrictedStatus","access":"restricted","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Battery status","value":"Original","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-XIII-4d","group":"Batteries Regulation","title":"Restricted: use data - charge/discharge cycles, negative events (accidents), periodically recorded operating conditions incl. temperature, periodically recorded state of charge","ref":"Annex XIII 4(d)","tags":["dynamic"],"level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.passportRestrictedUseData","access":"restricted","source":"PRIMARY-READ","note":"Guidance marks 'if applicable'; period not defined Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Use data","value":"Cycles, negative events, temperature and state of charge log, hourly","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":"Recording period is not defined in the guidance.","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Use data","value":"Cycles, negative events, temperature and state of charge log, hourly","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":"Recording period is not defined in the guidance.","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Use data","value":"Cycles, negative events, temperature and state of charge log, hourly","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":"Recording period is not defined in the guidance.","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Use data","value":"Cycles, negative events, temperature and state of charge log, hourly","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":"Recording period is not defined in the guidance.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-12","group":"Batteries Regulation","title":"SBESS safety: technical documentation showing safe normal operation and use; evidence of successful testing for Annex V safety parameters (state-of-the-art methods; where the hazard exists); assessment, mitigation and testing of other hazards; mitigation instructions; review on re-use/repurposing/remanufacturing","ref":"Art. 12; Annex V","level":"mandatory","from":"2024-08-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory","storage"],"evidence":"espr.docSafetyTechnicalFile","access":"restricted","source":"PRIMARY-READ","note":"No harmonised standard/common specification for SBESS; IEC 62619 named in Annex V; other IEC standards UNVERIFIED Date: d-aug2024","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Safety technical file (Art. 12, Annex V)","value":"In preparation: Annex V parameters, IEC 62619 based tests, other hazards, mitigation","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Safety technical file (Art. 12, Annex V)","value":"In preparation: Annex V parameters, IEC 62619 based tests, other hazards, mitigation","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Safety technical file (Art. 12, Annex V)","value":"In preparation: Annex V parameters, IEC 62619 based tests, other hazards, mitigation","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Safety technical file (Art. 12, Annex V)","value":"In preparation: Annex V parameters, IEC 62619 based tests, other hazards, mitigation","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2024-08-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":true,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-14","group":"Batteries Regulation","title":"BMS of SBESS holds up-to-date Annex VII state-of-health and lifetime parameters; read-only, non-discriminatory access for the purchaser and parties acting for it; software reset function","ref":"Art. 14; Art. 38(8); Annex VII","tags":["soh"],"level":"mandatory","from":"2024-08-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory","storage"],"evidence":"espr.bmsSohParametersAndAccess","access":"restricted","source":"PRIMARY-READ","note":"Energy/capacity throughput and harmful-event counters are BMS data (Annex VII Part B), not Annex XIII attributes Date: d-aug2024","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"BMS state-of-health parameters and access","value":"Annex VII parameters in the system BMS; read-only access for the purchaser","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"BMS state-of-health parameters and access","value":"Annex VII parameters in the system BMS; read-only access for the purchaser","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"BMS state-of-health parameters and access","value":"Annex VII parameters in the system BMS; read-only access for the purchaser","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"BMS state-of-health parameters and access","value":"Annex VII parameters in the system BMS; read-only access for the purchaser","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2024-08-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":true,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-10-1","group":"Batteries Regulation","title":"Document with Annex IV Part A performance and durability values accompanies the battery; technical documentation explains measurement standards and conditions (Annex IV Part B)","ref":"Art. 10(1); Annex IV","level":"mandatory","from":"2024-08-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory","storage"],"evidence":"espr.docPerformanceDurabilitySheet","access":"restricted","source":"PRIMARY-READ","note":"Date: d-aug2024","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Performance and durability document (Annex IV)","value":"Datasheet with Annex IV Part A values and test conditions","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Performance and durability document (Annex IV)","value":"Datasheet with Annex IV Part A values and test conditions","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Performance and durability document (Annex IV)","value":"Datasheet with Annex IV Part A values and test conditions","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Performance and durability document (Annex IV)","value":"Datasheet with Annex IV Part A values and test conditions","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2024-08-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":true,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-10-2","group":"Batteries Regulation","title":"Minimum performance and durability values (industrial >2 kWh, not exclusively external storage)","ref":"Art. 10(2)","level":"conditional","awaitingAct":true,"appliesAt":["passport:regulatory"],"evidence":"espr.docMinimumPerformanceEvidence","access":"restricted","source":"PRIMARY-READ","note":"Delegated act due 18 Feb 2026, not adopted Date: d-min-performance","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Minimum performance and durability evidence","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Delegated act under Art. 10(2) due 2026-02-18 is not adopted.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"awaiting-act","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-7-1","group":"Batteries Regulation","title":"Carbon footprint declaration per battery model per manufacturing plant (kg CO2e/kWh, life-cycle-stage split, DoC id, public study link)","ref":"Art. 7(1); Annex II","level":"conditional","awaitingAct":true,"appliesAt":["passport:regulatory","storage"],"evidence":"espr.cfDeclaration","access":"public","source":"PRIMARY-READ","note":"Methodology DA and format IA not adopted Date: d-cf-declaration","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Carbon footprint declaration","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Methodology and format acts not adopted; declaration per model and plant not possible yet.","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Carbon footprint declaration","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Methodology and format acts not adopted; declaration per model and plant not possible yet.","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Carbon footprint declaration","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Methodology and format acts not adopted; declaration per model and plant not possible yet.","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Carbon footprint declaration","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Methodology and format acts not adopted; declaration per model and plant not possible yet.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"gap"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"awaiting-act","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":5},"firstGap":"container"},{"id":"BR-7-2","group":"Batteries Regulation","title":"Carbon footprint label and performance class","ref":"Art. 7(2)","level":"conditional","awaitingAct":true,"appliesAt":["passport:regulatory"],"evidence":"espr.cfLabelAndClass","access":"public","source":"PRIMARY-READ","note":"Date: d-cf-label","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Carbon footprint label and class","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Depends on the Art. 7(2) act.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"awaiting-act","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-7-3","group":"Batteries Regulation","title":"Life-cycle carbon footprint below the maximum threshold (technical documentation)","ref":"Art. 7(3)","level":"conditional","awaitingAct":true,"appliesAt":["passport:regulatory"],"evidence":"espr.cfThresholdEvidence","access":"restricted","source":"PRIMARY-READ","note":"Date: d-cf-threshold","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Carbon footprint below threshold","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Depends on the Art. 7(3) act.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"awaiting-act","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-8-1","group":"Batteries Regulation","title":"Recycled-content documentation (Co, Li, Ni from waste in active materials; Pb from waste) per model, year, plant","ref":"Art. 8(1)","level":"conditional","awaitingAct":true,"appliesAt":["passport:regulatory","storage"],"evidence":"espr.recycledContentDocumentation","access":"public","source":"PRIMARY-READ","note":"Date: d-recycled-doc","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Recycled content documentation","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Depends on the Art. 8(1) act.","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Recycled content documentation","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Depends on the Art. 8(1) act.","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Recycled content documentation","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Depends on the Art. 8(1) act.","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"gap","inherited":true,"from":"container","status":"unknown","datum":{"label":"Recycled content documentation","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Depends on the Art. 8(1) act.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"gap"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"awaiting-act","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":5},"firstGap":"container"},{"id":"BR-8-2","group":"Batteries Regulation","title":"Minimum recycled shares demonstrated in technical documentation (2031, 2036 steps)","ref":"Art. 8(2)-(3)","level":"conditional","from":"2031-08-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory","storage"],"evidence":"espr.recycledContentMinimumEvidence","access":"restricted","source":"PRIMARY-READ","note":"Date: d-recycled-min-2031","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"Minimum recycled shares","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"First minimum shares apply from 2031-08-18 (Art. 8(2)).","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Minimum recycled shares","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"First minimum shares apply from 2031-08-18 (Art. 8(2)).","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Minimum recycled shares","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"First minimum shares apply from 2031-08-18 (Art. 8(2)).","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Minimum recycled shares","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"First minimum shares apply from 2031-08-18 (Art. 8(2)).","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"not-yet"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2031-08-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-6","group":"Batteries Regulation","title":"Substance restriction: mercury \u003c=0.0005 % by weight (Annex I entry 1)","ref":"Art. 6; Annex I","level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.docSubstanceRestrictionEvidence","access":"restricted","source":"PRIMARY-READ","note":"Date: d-apply","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Substance restriction evidence (mercury)","value":"Supplier declaration: mercury below 0.0005 % by weight","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Substance restriction evidence (mercury)","value":"Supplier declaration: mercury below 0.0005 % by weight","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Substance restriction evidence (mercury)","value":"Supplier declaration: mercury below 0.0005 % by weight","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":false,"from":"container-cell","status":"declared","datum":{"label":"Substance restriction (mercury), cell","value":"Supplier declaration: no mercury added","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-13-1","group":"Batteries Regulation","title":"Label with Annex VI Part A information","ref":"Art. 13(1),(10); Annex VI Part A","level":"conditional","awaitingAct":true,"appliesAt":["passport:regulatory"],"evidence":"espr.labelAnnexVI","access":"public","source":"PRIMARY-READ","note":"Labelling implementing act (due 18 Aug 2025) not adopted Date: d-label-annex-vi","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Label with Annex VI Part A content","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Labelling implementing act not adopted.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"awaiting-act","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-13-4","group":"Batteries Regulation","title":"Separate-collection symbol (>=3 % of largest side, max 5x5 cm; size exceptions)","ref":"Art. 13(4); Annex VI Part B","level":"mandatory","from":"2025-08-18","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"espr.labelSeparateCollectionSymbol","access":"public","source":"PRIMARY-READ","note":"Date: d-aug2025","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Separate-collection symbol","value":"Crossed-out bin, at least 3 % of the largest side","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2025-08-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":true,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-13-5","group":"Batteries Regulation","title":"Cd or Pb chemical symbol where >0.002 % Cd or >0.004 % Pb","ref":"Art. 13(5)","level":"conditional","appliesAt":["passport:regulatory"],"evidence":"espr.labelHeavyMetalSymbol","access":"public","source":"PRIMARY-READ","note":"No separate date in Art. 13(5)","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"Cd or Pb symbol","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"LFP: cadmium and lead below the thresholds.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-13-7-9","group":"Batteries Regulation","title":"Labels/QR printed or engraved visibly, legibly, indelibly (else packaging/documents); new labels with status change for re-used/repurposed/remanufactured batteries","ref":"Art. 13(7), 13(9)","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.labelDurabilityAndStatusRelabel","access":"public","source":"PRIMARY-READ","note":"Date: d-passport","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Durable labels and relabelling","value":"Laser-engraved plate and QR code, indelible","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-17","group":"Batteries Regulation","title":"Conformity assessment: Module A or D1 (series) / A or G (non-series) for Arts. 6, 9, 10, 12, 13, 14; D1 or G with notified body for Arts. 7-8; additional Module A after re-use/repurposing/remanufacturing","ref":"Art. 17; Annex VIII","level":"mandatory","appliesAt":["passport:regulatory","storage"],"evidence":"espr.docConformityAssessment","access":"restricted","source":"PRIMARY-READ","note":"Art. 17(2) applies 12 months after the first notified-body list (date not verified) Date: d-aug2024","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Conformity assessment route","value":"Module A for Arts. 6, 9, 10, 12, 13, 14; notified-body route only once Arts. 7 and 8 acts apply","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Conformity assessment route","value":"Module A for Arts. 6, 9, 10, 12, 13, 14; notified-body route only once Arts. 7 and 8 acts apply","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Conformity assessment route","value":"Module A for Arts. 6, 9, 10, 12, 13, 14; notified-body route only once Arts. 7 and 8 acts apply","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Conformity assessment route","value":"Module A for Arts. 6, 9, 10, 12, 13, 14; notified-body route only once Arts. 7 and 8 acts apply","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"BR-18","group":"Batteries Regulation","title":"EU declaration of conformity per battery model (Annex IX), electronic, kept up to date, translated, kept 10 years","ref":"Art. 18; Art. 38(3)-(4); Annex VIII","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.docEuDeclarationOfConformity","access":"public","source":"PRIMARY-READ","note":"Date: d-aug2024","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"To be issued at placing on the market; template available.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-19-20","group":"Batteries Regulation","title":"CE marking affixed before placing on the market, followed by notified-body number where required","ref":"Arts. 19-20","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.labelCeMarking","access":"public","source":"PRIMARY-READ","note":"Date: d-aug2024","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"CE marking","value":"To be affixed to the data plate before placing on the market","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-38","group":"Batteries Regulation","title":"Manufacturer: technical documentation; model identification and batch/serial number; name/address/contact; keep documentation 10 years; corrective action; information to authorities","ref":"Art. 38(2),(4),(6),(7),(9),(10)","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.docTechnicalDocumentation","access":"restricted","source":"PRIMARY-READ","note":"Date: d-aug2024","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Technical documentation","value":"Technical file with model identification and serial; kept 10 years","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-39","group":"Batteries Regulation","title":"Cell and module suppliers give the manufacturer the information and documentation needed for compliance, free of charge","ref":"Art. 39","level":"mandatory","appliesAt":["storage"],"evidence":"espr.supplierComplianceDocumentation","access":"restricted","source":"PRIMARY-READ","note":"Date: d-aug2024","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Supplier documentation (Art. 39)","value":"Datasheets and test summaries requested from China BatCo Systems, partly received","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Supplier documentation (Art. 39)","value":"Datasheets and test summaries requested from China BatCo Systems, partly received","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-module","status":"declared","datum":{"label":"Supplier documentation (Art. 39), module","value":"Datasheet, test summary and bill of materials received","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"gap","inherited":false,"from":"container-cell","status":"unknown","datum":{"label":"Supplier documentation (Art. 39), cell","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Cell composition, plant data and substance declarations partly received; package incomplete.","cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"partial","L2":"partial","L3":"partial","L4":"gap"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":3,"gap":1},"firstGap":"container-cell"},{"id":"BR-41-42","group":"Batteries Regulation","title":"Importer/distributor verifications (DoC, technical documentation, CE, labelling, model/batch/serial, producer registration) and 10-year records","ref":"Arts. 41-42, 46","level":"conditional","appliesAt":["passport:regulatory"],"evidence":"espr.docImporterDistributorVerification","access":"restricted","source":"PRIMARY-READ","note":"Only for importers/distributors; Art. 44 turns own-brand importers/distributors into manufacturers Date: d-aug2024","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Importer and distributor verification","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Conditional on the import route: only if the container is placed on the market by an importer or distributor other than the manufacturer (Arts. 41-42; Art. 44 own-brand rule). Depends on q-economic-operator.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-45","group":"Batteries Regulation","title":"Operators placing re-used/repurposed/remanufactured batteries on the market: quality control, safety, compliance with other Union law incl. transport; remanufacturing documentation on request","ref":"Art. 45; Art. 38(11)","level":"conditional","appliesAt":["passport:regulatory","storage"],"evidence":"espr.docSecondLifeQualityFile","access":"restricted","source":"PRIMARY-READ","note":"Date: d-aug2024","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"Second-life quality file","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"No re-used, repurposed or remanufactured content.","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Second-life quality file","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"No re-used, repurposed or remanufactured content.","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Second-life quality file","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"No re-used, repurposed or remanufactured content.","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"Second-life quality file","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"No re-used, repurposed or remanufactured content.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-48-52","group":"Batteries Regulation","title":"Battery due diligence: policy, management system, risk management, notified-body verification, annual public report (operators >= EUR 40 m turnover; not re-used/repurposed batteries already on the market)","ref":"Arts. 47-52","level":"conditional","from":"2027-08-18","fromBasis":"as-of","appliesAt":["passport:regulatory"],"evidence":"espr.ddReport","access":"public","source":"PRIMARY-READ","note":"Commission guidelines (due 26 Jul 2026) not found in OJ; proposals to change thresholds pending Date: d-dd","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Battery due-diligence report","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Obligations apply from 2027-08-18; the EUR 40 m turnover threshold is to be checked for the integrator.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"not-yet","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-08-18","appliesBasis":"as-of","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-55-58","group":"Batteries Regulation","title":"EPR: producer registration in each Member State of first making available (industrial battery category and chemistry), financial contributions, PRO/authorisation; repurposers/remanufacturers are producers","ref":"Arts. 55-58; Art. 56(2)","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.eprRegistration","access":"restricted","source":"PRIMARY-READ","note":"Pending: COM(2025) 981/982 Date: d-aug2025","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Producer registration (EPR)","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Registration in the Member State of first making available is pending.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-61-64","group":"Batteries Regulation","title":"Free take-back of waste industrial batteries; distributor take-back; end-users discard separately","ref":"Arts. 61, 62, 64","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.eprTakeBackArrangements","access":"public","source":"PRIMARY-READ","note":"Date: d-aug2025","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Take-back arrangements","value":"Free take-back through a producer responsibility organisation (example)","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-74","group":"Batteries Regulation","title":"Information to end-users/distributors on waste prevention, collection, safety, label meaning, hazardous-substance impact; to waste operators on dismantling, safety, hazardous-substance location","ref":"Art. 74(1)-(3)","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.eprWasteInformation","access":"public","source":"PRIMARY-READ","note":"74(1) public (feeds Annex XIII 1(s)); 74(3) on request to waste operators Date: d-aug2025","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Waste information for end users","value":"Leaflet with collection, safety and label meaning","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"BR-75","group":"Batteries Regulation","title":"Producer (or PRO) yearly reporting of industrial batteries made available per Member State and waste flows","ref":"Art. 75(2); Impl. Reg. (EU) 2025/2289","level":"mandatory","appliesAt":["passport:regulatory"],"evidence":"espr.eprAnnualReport","access":"restricted","source":"PRIMARY-READ","note":"First reporting period: first full calendar year after the reporting act entered into force (likely 2026) - ANALYSIS Date: d-aug2025","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Annual EPR report","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"First reporting period likely 2026 (analysis).","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":2},"firstGap":"container"},{"id":"BR-73","group":"Batteries Regulation","title":"Evidence that a waste industrial battery subject to preparation for re-use/repurposing is no longer waste (SoH evaluation record, invoice/contract, transport protection)","ref":"Art. 73","level":"conditional","appliesAt":["passport:regulatory","storage"],"evidence":"espr.docCeaseToBeWasteEvidence","access":"restricted","source":"PRIMARY-READ","note":"Date: d-aug2025","cells":[{"node":"container","level":"L1","path":null,"state":"na","inherited":false,"from":"container","status":"not-applicable","datum":{"label":"End-of-waste evidence","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"No waste stage.","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"End-of-waste evidence","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"No waste stage.","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"End-of-waste evidence","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"No waste stage.","cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"na","inherited":true,"from":"container","status":"not-applicable","datum":{"label":"End-of-waste evidence","value":null,"unit":null,"rating":null,"assurance":null,"status":"not-applicable","note":"No waste stage.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"BR-TRANSPORT","group":"Batteries Regulation","title":"Transport of lithium batteries (UN 38.3 type tests; dangerous-goods law) - not in the Regulation; storage/transport must not jeopardise compliance","ref":"Arts. 41(4), 42(4), 43, 45(2) (indirect); UN Manual of Tests and Criteria 38.3 (external)","level":"conditional","appliesAt":["passport:regulatory","storage"],"evidence":"espr.testTransportUN383","access":"restricted","source":"UNVERIFIED","note":"UN 38.3/ADR specifics for BESS not researched","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Transport tests (UN 38.3)","value":"UN 38.3 test summary requested for cell and module; container transported as UN 3536","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Transport tests (UN 38.3)","value":"UN 38.3 test summary requested for cell and module; container transported as UN 3536","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Transport tests (UN 38.3)","value":"UN 38.3 test summary requested for cell and module; container transported as UN 3536","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Transport tests (UN 38.3)","value":"UN 38.3 test summary requested for cell and module; container transported as UN 3536","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":1},"firstGap":"pcs"},{"id":"STD-JTC24","group":"Batteries Regulation","title":"Use the JTC 24 DPP standards for identifiers (EN 18219), data carriers (EN 18220), data exchange (EN 18216), storage (EN 18221), APIs (EN 18222) and system interoperability (EN 18223)","ref":"Impl. Decision (EU) 2026/1736; Art. 78(a)","level":"recommended","appliesAt":["passport:regulatory"],"evidence":"espr.passportStandardsProfile","access":"public","source":"PRIMARY-READ","note":"Presumption of conformity is with ESPR Arts. 10-11; effect under Batteries Reg. Art. 15(3) unclear Date: d-jtc24","cells":[{"node":"container","level":"L1","path":null,"state":"met","inherited":false,"from":"container","status":"verified-primary","datum":{"label":"JTC 24 standards profile","value":"EN 18216, 18219, 18220, 18221, 18222, 18223:2026 cited in the OJ on 2026-07-15","unit":null,"rating":null,"assurance":null,"status":"verified-primary","note":"That the passport design follows them is an illustrative alignment.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"recommended","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":1,"partial":0,"gap":1},"firstGap":"pcs"},{"id":"STD-DINSPEC","group":"Batteries Regulation","title":"Align attribute semantics with DIN DKE SPEC 99100:2025-02 and the BatteryPass-Ready longlist v2.0 / data model v2.0.1 (Stationary >2 kWh variant)","ref":"DIN DKE SPEC 99100:2025-02; BatteryPass-Ready v2.0 (Aug 2026)","level":"recommended","appliesAt":["passport:regulatory"],"evidence":"espr.passportDataModelProfile","access":"public","source":"SECONDARY","note":"Consortium interpretation; not law","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Data model profile","value":"Attributes aligned with DIN DKE SPEC 99100:2025-02 (stationary above 2 kWh)","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"na","L3":"na","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"recommended","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"pcs"},{"id":"REC-COMPONENT-DATA","group":"Batteries Regulation","title":"Record component-level (pack, module, cell) data as restricted evidence linked to the container passport: module/cell internal resistance, module/cell mass, module SoH, cell chemistry and plant","ref":"Annex XIII 1(o); consortium recommendation","level":"recommended","appliesAt":["storage"],"evidence":"md.componentEvidence","access":"restricted","source":"SECONDARY","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Component evidence records","value":"Rack, module and cell passports linked as restricted evidence","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Component evidence records","value":"Rack, module and cell passports linked as restricted evidence","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Component evidence records","value":"Rack, module and cell passports linked as restricted evidence","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Component evidence records","value":"Rack, module and cell passports linked as restricted evidence","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"partial","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"partial"},"state":"partial","evidenceState":"partial","hold":"recommended","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":0},"firstGap":null},{"id":"REC-SPARES","group":"Batteries Regulation","title":"Treat spare packs/modules/cells sold to end users as separate batteries with their own conformity evidence (and passport if >2 kWh)","ref":"Art. 1(4); Art. 3(1)","level":"recommended","appliesAt":["storage"],"evidence":"md.componentSparePartCompliance","access":"restricted","source":"PRIMARY-READ","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Spare parts sold to end users","value":"Not planned; would be treated as separate batteries","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Spare parts sold to end users","value":"Not planned; would be treated as separate batteries","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Spare parts sold to end users","value":"Not planned; would be treated as separate batteries","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Spare parts sold to end users","value":"Not planned; would be treated as separate batteries","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"partial","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"partial"},"state":"partial","evidenceState":"partial","hold":"recommended","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":0},"firstGap":null},{"id":"BR-3-classification","group":"Batteries Regulation","title":"A 10 kWh home battery is an industrial battery (over 5 kg limb) and a stationary battery energy storage system","ref":"Art. 3(1)(13), 3(1)(15)","level":"mandatory","appliesAt":["storage"],"evidence":"espr.batteryClassification","access":"public","source":"PRIMARY-READ","note":"The over-5-kg limb is inferred; weight comes from the datasheet (illustrative in F0). The 2 kWh figure is the passport and carbon-footprint threshold, not part of the category definition. \"Placed on the market\" is the manufacturer's first making available, not the household's installation date (inferred).","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-rack","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-module","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-cell","level":"L4","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"gap"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":4},"firstGap":"container"},{"id":"BR-11-removability","group":"Batteries Regulation","title":"Not applicable: removability and replaceability by the end-user (portable and LMT batteries only)","ref":"Art. 11","level":"conditional","tags":["not-applicable"],"appliesAt":["storage"],"access":"public","source":"PRIMARY-READ","note":"An installer-replaceable home battery is not required by law to be readily removable. A battery built into the inverter housing would still be a battery (Art. 1(3)) with its own passport.","cells":[],"byLevel":{"L0":"na","L1":"na","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"na","evidenceState":"na","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":0},"firstGap":null},{"id":"BR-6-annex-i","group":"Batteries Regulation","title":"Restricted substances - mercury, cadmium and lead limits apply to the battery (Annex I as amended by Reg. (EU) 2026/1738)","ref":"Art. 6; Annex I","level":"mandatory","appliesAt":["storage"],"evidence":"espr.docSubstanceRestrictionEvidence","access":"restricted","source":"PRIMARY-READ","note":"Complements BR-6 (mercury). Since 2024-02-18; the household has no own duty, the manufacturer does.","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Substance restriction evidence (mercury)","value":"Supplier declaration: mercury below 0.0005 % by weight","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Substance restriction evidence (mercury)","value":"Supplier declaration: mercury below 0.0005 % by weight","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Substance restriction evidence (mercury)","value":"Supplier declaration: mercury below 0.0005 % by weight","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":false,"from":"container-cell","status":"declared","datum":{"label":"Substance restriction (mercury), cell","value":"Supplier declaration: no mercury added","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"partial","L2":"partial","L3":"partial","L4":"partial"},"rolled":{"L0":"partial"},"state":"partial","evidenceState":"partial","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":0},"firstGap":null},{"id":"BR-XIII-4-household-access","group":"Batteries Regulation","title":"The purchaser gets read-only BMS data (Art. 14(2)); passport access for aggregator purposes only through the legitimate-interest act","ref":"Art. 14(2); Art. 77(2) third subparagraph (b),(c)","level":"conditional","appliesAt":["storage"],"evidence":"espr.householdAccess","access":"restricted","awaitingAct":true,"source":"PRIMARY-READ","note":"The Regulation does not name the household as a passport legitimate-interest party by category. The Art. 77(2) reference covers the purchaser and parties acting on the purchaser's behalf towards independent aggregators. The Art. 77(9) implementing act was due 2026-08-18 and is not adopted (secondary sources); access rules for the restricted tier are undefined at go-live.","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-rack","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-module","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-cell","level":"L4","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"gap"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"awaiting-act","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":4},"firstGap":"container"},{"id":"BR-61-62-household","group":"Batteries Regulation","title":"Take-back of the waste home battery: producer or PRO takes it back free of charge for any brand (Art. 61); distributors take back at or near retail, also for distance sales (Art. 62); dismantling at a private user's premises costs the user nothing; the end-user does not discard it as mixed waste","ref":"Arts. 61(1), 62, 64; Chapter VIII applies from 2025-08-18","level":"mandatory","from":"2025-08-18","fromBasis":"placed-on-market","appliesAt":["storage"],"evidence":"espr.takeBackRoute","access":"public","source":"PRIMARY-READ","note":"Industrial batteries: Art. 61, not Arts. 59 (portable) or 60 (LMT). Consolidated text 2026-08-13 was not re-read for Arts. 55-74 by the take-back research (original OJ text read). Germany: BattDG (in force since 2025-10-07, UBA competent); whether registration is delegated to stiftung ear is unverified. No registration number is shown.","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-rack","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-module","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-cell","level":"L4","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"gap"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":"2025-08-18","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":true,"counts":{"met":0,"partial":0,"gap":4},"firstGap":"container"},{"id":"BR-act-status","group":"Batteries Regulation","title":"Status of the delegated and implementing acts under Arts. 7, 8, 10 and 13 (carbon footprint, recycled content, minimum performance, label) is not confirmed in the OJ; no dates are shown for the rule-based obligations","ref":"Arts. 7(1), 8(1), 10(5), 13(10)","level":"conditional","needsVerification":true,"appliesAt":["storage"],"access":"public","source":"UNVERIFIED","note":"Based on secondary pages and the existing note of this pack. Check EUR-Lex and the OJ before publishing any date.","cells":[],"byLevel":{"L0":"na","L1":"na","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"na","evidenceState":"na","hold":"unconfirmed","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":0},"firstGap":null}],"profiles":[],"standards":[],"summary":{"met":0,"partial":81,"gap":75,"total":156,"notYet":7,"notYetObligations":2,"overdue":0,"inForce":5,"recommended":{"obligations":4,"cells":12,"met":1,"partial":9,"gap":2},"unconfirmed":{"obligations":1,"cells":0,"met":0,"partial":0,"gap":0},"awaitingAct":{"obligations":8,"cells":24,"met":0,"partial":0,"gap":24}},"kpis":[],"dashboard":{"view":"battery"},"example":true},{"id":"bess-safety-standards","scope":null,"kind":"standard","title":"BESS safety, fire and performance standards by aggregation level","short":"BESS safety standards","citation":{"url":"https://webstore.iec.ch/en/publication/64073","checkedOn":"2026-09-29","source":"PRIMARY-SNIPPET","note":"Scope, edition and status pages read for most standards; paywalled standard texts not read in full. Composition principle quoted from the free IEC 62933-5-2:2025 sample."},"applicable":true,"listed":true,"optIn":false,"verification":"Snippet-level: the standard texts were not read in full","dates":[{"date":"2025-12-09","label":"IEC 62933-5-2 Edition 2 dated","ref":"IEC 62933-5-2","source":"PRIMARY-READ","audience":"operator","obligations":[],"overdue":false,"open":0},{"date":"2026-03-13","label":"UL 9540A Edition 6 (revises installation-level testing and updates large-scale fire test requirements)","ref":"UL 9540A","source":"PRIMARY-READ","audience":"operator","obligations":[],"overdue":false,"open":0},{"date":"2026-06-01","label":"VDE-AR-N 4130 amendment A1 in force (extra-high-voltage connections; connections at high voltage follow VDE-AR-N 4120, whose grid-forming supplement was in consultation (needs verification))","ref":"VDE-AR-N 4130","audience":"authority","source":"PRIMARY-READ","obligations":[],"overdue":false,"open":0}],"applicability":[],"applicabilityNote":"Levels L0 to L4 follow the bess-container archetype. Site-level standards map to L0 in a container-only system. Most standards in this pack are market, insurer or permitting expectations without direct legal force in Germany; the legal hook is the Batteries Regulation (Art. 12 and Annex V safety documentation) plus German fire and building law (needs verification).","obligations":[],"profiles":[{"id":"grid-scale-frequency-regulation","title":"Grid-scale frequency regulation","scope":"Safety goals SG1 to SG9 plus an explicit system integration claim; evidence must exist at the level shown","rows":[{"id":"SG1","function":"Electrical abuse protection (BMS)","why":"BMS trips before a cell failure starts","required":"Documented BMS protections and the FM Global safety functions (high cell temperature trip, thermal runaway trip, rack switch and inverter trip)","evidence":"fs.bmsElectricalProtection","appliesAt":["control"],"ref":"IEC 62619 cl. 8; FM DS 5-33 2.5.3","state":"gap","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Cell over- and under-voltage detection","value":"Level 1 detection with hardware comparators, reported to the rack BMS","unit":null,"rating":"PL d","assurance":"target","status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Rack over-current and over-temperature trip","value":"Rack contactor opens on over-current, over-voltage, under-voltage or over-temperature","unit":null,"rating":"SIL 2 / PL d target","assurance":"target","status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"System trip chain","value":"Hardwired trip to rack contactors and PCS on any protection event; independent of the site controller","unit":null,"rating":"SIL 2 / PL d target","assurance":"target","status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-time","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"gap","inherited":false,"from":null,"status":"missing","datum":null}]},{"id":"SG2","function":"Cell runaway characterisation","why":"Gas, vent and runaway values feed every later design step","required":"Cell-level report: vent and runaway temperature, gas volume and composition, LFL","evidence":"fs.cellRunawayCharacterisation","appliesAt":["L4"],"ref":"UL 9540A cell level; UN 38.3","state":"partial","cells":[{"node":"container-cell","level":"L4","path":"BESS container","state":"partial","inherited":false,"from":"container-cell","status":"illustrative","datum":{"label":"Cell runaway characterisation","value":"Supplier summary: vent onset 172 C, runaway onset 226 C, hydrogen about 38 % by volume","unit":null,"rating":"UL 9540A cell level (planned)","assurance":"target","status":"illustrative","note":"Planned test; the values are mock-up values. The cell-level report has not been seen.","cert":{"id":"cert-cell-9540a","status":"planned"},"planned":true}}]},{"id":"SG3","function":"Propagation inside a module","why":"Barriers and spacing stop cell-to-cell spread","required":"Module-level propagation evidence","evidence":"fs.modulePropagationEvidence","appliesAt":["L3"],"ref":"UL 9540A module level; IEC 62619 7.3.3","state":"gap","cells":[{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-module","status":"illustrative","datum":{"label":"Propagation inside a module","value":"UL 9540A module-level report planned; three-cell initiation method","unit":null,"rating":"UL 9540A module level","assurance":"target","status":"illustrative","note":null,"cert":{"id":"cert-module-9540a","status":"planned"},"planned":true}},{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-rbms","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-facp","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-aerosol","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null}]},{"id":"SG4","function":"Propagation between modules and racks","why":"Rack design and barriers stop spread","required":"Unit-level report that satisfies the permitting authority's fire-protection review (German route to be verified)","evidence":"fs.unitPropagationEvidence","appliesAt":["L2"],"ref":"UL 9540A unit level; IEC 62933-5-2","state":"gap","cells":[{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-rack","status":"illustrative","datum":{"label":"Propagation between modules and racks","value":"UL 9540A unit-level report planned; module-level results feed the design","unit":null,"rating":"UL 9540A unit level","assurance":"target","status":"illustrative","note":"The catalogue text of UL 9540A Ed 6 says unit-level tests may not be required when the installation-level test is done; the route is open (q-fire-evidence).","cert":{"id":"cert-rack-9540a","status":"planned"},"planned":true}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-cool","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-fire","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-aux","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-stage","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-dcsw","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-cool","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-trafo","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-time","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-active","level":"L2","path":"Main transformer 33/110 kV","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-otc","level":"L2","path":"Main transformer 33/110 kV","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"gap","inherited":false,"from":null,"status":"missing","datum":null}]},{"id":"SG5","function":"Exposure fire and spacing","why":"Container spacing and enclosure resistance","required":"Installation-level large-scale fire test report or documented equivalence","evidence":"fs.installationFireTest","appliesAt":["passport:regulatory"],"ref":"UL 9540A Ed 6; NFPA 855; CSA/ANSI C800","state":"gap","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Installation-level fire test with large-scale fire test","value":null,"unit":null,"rating":null,"assurance":"target","status":"unknown","note":"Planned only: UL 9540A Ed 6 installation-level test; no test run and no equivalence argued yet.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}]},{"id":"SG6","function":"Early detection and response","why":"Gas, heat and smoke detection with disconnection and suppression","required":"Fire-protection design document with layout, control logic and setpoints","evidence":"fs.fireDetectionResponse","appliesAt":["safety"],"ref":"FM DS 5-33; NFPA 855","state":"partial","cells":[{"node":"container-fire","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-fire","status":"illustrative","datum":{"label":"Early detection and response","value":"Two-stage detection starts the exhaust fan on hydrogen alarm and releases aerosol on two-signal confirmation","unit":null,"rating":"Design document draft","assurance":"claim","status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Panel response logic","value":"Cause and effect matrix with two-signal release and manual abort","unit":null,"rating":"Design document draft","assurance":"claim","status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-aerosol","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container-fire","status":"illustrative","datum":{"label":"Early detection and response","value":"Two-stage detection starts the exhaust fan on hydrogen alarm and releases aerosol on two-signal confirmation","unit":null,"rating":"Design document draft","assurance":"claim","status":"illustrative","note":null,"cert":null,"planned":false}}]},{"id":"SG7","function":"Explosion consequence limits","why":"Vent area and gas detection limit damage","required":"Explosion venting design with activation pressure and gas properties","evidence":"fs.explosionVentingDesign","appliesAt":["safety"],"ref":"NFPA 68 or explosion test; IEC 62933-5-2","state":"gap","cells":[{"node":"container-fire","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":"container-fire","status":"unknown","datum":{"label":"Explosion consequence limits","value":null,"unit":null,"rating":null,"assurance":"target","status":"unknown","note":"Ventilation-based prevention (gas below 25 % LFL) is the concept; the venting or prevention design document is not yet issued.","cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"gap","inherited":true,"from":"container-fire","status":"unknown","datum":{"label":"Explosion consequence limits","value":null,"unit":null,"rating":null,"assurance":"target","status":"unknown","note":"Ventilation-based prevention (gas below 25 % LFL) is the concept; the venting or prevention design document is not yet issued.","cert":null,"planned":false}},{"node":"container-aerosol","level":"L3","path":"BESS container","state":"gap","inherited":true,"from":"container-fire","status":"unknown","datum":{"label":"Explosion consequence limits","value":null,"unit":null,"rating":null,"assurance":"target","status":"unknown","note":"Ventilation-based prevention (gas below 25 % LFL) is the concept; the venting or prevention design document is not yet issued.","cert":null,"planned":false}}]},{"id":"SG8","function":"Change, reuse and repurposing","why":"Changed cells, spacing or BMS logic invalidate earlier evidence","required":"Change register with equivalence assessment","evidence":"fs.changeRegister","appliesAt":["passport:regulatory"],"ref":"IEC 62933-5-3; UL 1974","needsVerification":true,"note":"IEC 62933-5-3 and UL 1974 address unplanned modification and reused or repurposed batteries (scope to be verified). For new containers the change-management hook is IEC 62933-5-2 configuration control (needs verification).","state":"gap","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Change register with equivalence assessment","value":"Register opened; changes, including BMS and PCS firmware changes, assessed against IEC 62933-5-3 and mapped to the tests to be repeated","unit":null,"rating":"IEC 62933-5-3 process","assurance":"claim","status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}]},{"id":"SG9","function":"Consequence management","why":"Responders and operators know what to do","required":"Hazard mitigation analysis, emergency response plan, training records","evidence":"fs.consequenceManagement","appliesAt":["passport:regulatory"],"ref":"NFPA 855; IEC 62933-5-2","state":"gap","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"Consequence management","value":null,"unit":null,"rating":null,"assurance":"target","status":"unknown","note":"Hazard mitigation analysis, emergency response plan and training records are site specific and not yet written.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}]},{"id":"INT","function":"System integration claim","why":"Component certificates do not add up to a safe system","required":"An explicit integration claim: interfaces, assumptions of use, configuration identity, hazard and independence analysis","evidence":"fs.systemIntegrationClaim","appliesAt":["passport:regulatory"],"ref":"IEC 62933-5-2:2025 (subsystem compliance is not sufficient for the overall system)","state":"gap","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"System integration claim","value":"Interfaces, assumptions of use, configuration identity and independence analysis drafted","unit":null,"rating":"Integration claim","assurance":"claim","status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}]}],"verdict":"cond","rowCounts":{"met":0,"partial":2,"gap":8}}],"standards":[{"id":"IEC 62619","edition":"Ed 2.0, 2022-05-24 (replaces Ed 1.0 2017); stability 2026; no new edition listed under development","title":"Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for secondary lithium cells and batteries, for use in industrial applications","levels":["L4","L3","L2"],"schemes":["IECEE CB Test Certificate + CB Test Report (TRF)","voluntary test-mark certificates from a certification body"],"url":"https://webstore.iec.ch/en/publication/64073","source":"PRIMARY-READ","matching":[{"node":"container-module","level":"L3","status":"specimen","cert":"cert-module-62619","edition":"2022","editionMatch":true},{"node":"container-cell","level":"L4","status":"specimen","cert":"cert-cell-62619","edition":"2022","editionMatch":true}],"perLevel":{"L0":"na","L1":"na","L2":"gap","L3":"gap","L4":"gap"}},{"id":"IEC 62620","edition":"IEC 62620:2014+AMD1:2023 CSV; Ed 2.0 forecast 2027-03-12","title":"Secondary lithium cells and batteries for use in industrial applications (performance)","levels":["L4","L2"],"schemes":["IECEE CB (379 records)"],"url":"https://webstore.iec.ch/en/publication/85493","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"na","L1":"na","L2":"gap","L3":"na","L4":"gap"}},{"id":"UL 1642","edition":"Ed 6, published 2020-09-29, last revision 2022-10-12","title":"Lithium Batteries","levels":["L4"],"schemes":["UL listing/recognition (mark type UNVERIFIED)"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL1642","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"na","L1":"na","L2":"na","L3":"na","L4":"gap"}},{"id":"UN Manual of Tests and Criteria, Part III, sub-section 38.3","edition":"Rev.8 (2023) + Amendment 1 (2025) per UNECE page title; text not read","title":"Lithium metal and lithium ion cells and batteries (tests T.1-T.8, test summary)","levels":["L4","L3","L2"],"schemes":["test report + test summary (no certificate)"],"url":"https://unece.org/transport/dangerous-goods/rev8-files","source":"SECONDARY","matching":[],"perLevel":{"L0":"na","L1":"na","L2":"gap","L3":"gap","L4":"gap"}},{"id":"IEC 62281:2019+AMD1:2021+AMD2:2023","edition":"CSV, Ed 4.2, 2023-02-24","title":"Safety of primary and secondary lithium cells and batteries during transport","levels":["L4","L2"],"schemes":["IECEE CB (93 records)"],"url":"https://webstore.iec.ch/en/publication/83426","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"na","L1":"na","L2":"gap","L3":"na","L4":"gap"}},{"id":"UL 9540A (cell level)","edition":"Ed 5 published 2025-03-12; Ed 6 published 2026-03-13","title":"Test Method for Evaluating Thermal Runaway Fire Propagation in Battery Energy Storage Systems - cell-level test","levels":["L4"],"schemes":["test report by lab (not a certificate); UL 9540A database in UL Product iQ (gated)"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL9540A_6_S_20260313","source":"PRIMARY-READ","matching":[{"node":"container-cell","level":"L4","status":"planned","cert":"cert-cell-9540a","edition":null,"editionMatch":true}],"perLevel":{"L0":"na","L1":"na","L2":"na","L3":"na","L4":"gap"}},{"id":"UL 9540A (module level)","edition":"Ed 5 (2025-03-12) / Ed 6 (2026-03-13)","title":"UL 9540A module-level test","levels":["L3"],"schemes":["test report by lab"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL9540A_5_S_20250312","source":"PRIMARY-READ","matching":[{"node":"container-module","level":"L3","status":"planned","cert":"cert-module-9540a","edition":null,"editionMatch":true}],"perLevel":{"L0":"na","L1":"na","L2":"na","L3":"gap","L4":"na"}},{"id":"UL 9540A (unit level)","edition":"Ed 5 (2025-03-12); Ed 6: unit level may be omitted if installation-level test done","title":"UL 9540A unit-level test (rack/unit)","levels":["L2"],"schemes":["test report by lab; AHJ checklist review"],"url":"https://code-authorities.ul.com/wp-content/uploads/sites/46/2020/09/UL-9540A-AHJ-Checklist_Rev-2.pdf","source":"PRIMARY-READ","matching":[{"node":"container-rack","level":"L2","status":"planned","cert":"cert-rack-9540a","edition":null,"editionMatch":true}],"perLevel":{"L0":"na","L1":"na","L2":"gap","L3":"na","L4":"na"}},{"id":"IEC 63056:2020","edition":"Ed 1.0, 2020-03-27 (+COR June 2021); stability 2026; Ed 2.0 in preparation, forecast 2027-03-19","title":"Safety requirements for secondary lithium cells and batteries for use in electrical energy storage systems","levels":["L3","L2"],"schemes":["IECEE CB (992 records)","voluntary test-mark certificates"],"url":"https://webstore.iec.ch/en/publication/29224","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"na","L1":"na","L2":"gap","L3":"gap","L4":"na"}},{"id":"UL 1973","edition":"Ed 3, published 2022-02-25 (ANSI/CAN/UL 1973)","title":"Batteries for Use in Stationary and Motive Auxiliary Power Applications","levels":["L3","L2"],"schemes":["UL listing/recognition (UL Product iQ BBFX); other NRTLs UNVERIFIED"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL1973_3_S_20220225","source":"PRIMARY-READ","matching":[{"node":"container-rack","level":"L2","status":"specimen","cert":"cert-rack-1973","edition":"2022","editionMatch":true}],"perLevel":{"L0":"na","L1":"na","L2":"gap","L3":"gap","L4":"na"}},{"id":"IEC 62485-5:2020","edition":"Ed 1.0, 2020-11-25 (+COR1:2022); stability 2028; EN IEC 62485-5:2021","title":"Safety requirements for secondary batteries and battery installations - Part 5: Safe operation of stationary lithium ion batteries","levels":["L2","L0"],"schemes":["Voluntary certificate of conformity from a certification body","not in IECEE CB (0 records)"],"url":"https://webstore.iec.ch/en/publication/29086","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"gap","L3":"na","L4":"na"}},{"id":"IEC 61427-2","edition":"IEC 61427-2:2015+AMD1:2024 CSV","title":"Secondary cells and batteries for renewable energy storage - Part 2: On-grid applications","levels":["L2","L0"],"schemes":["performance test report (no CB records)"],"url":"https://webstore.iec.ch/en/publication/93655","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"gap","L3":"na","L4":"na"}},{"id":"IEC 62933-5-3:2023","edition":"Ed 1.0, 2023-10-10; stability 2029 (International Standard, not TS)","title":"Safety requirements for grid-integrated EES systems - Performing unplanned modification of electrochemical based system","levels":["L2","L0"],"schemes":["evaluation report (no scheme seen)"],"url":"https://webstore.iec.ch/en/publication/66697","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"gap","L3":"na","L4":"na"}},{"id":"UL 1974","edition":"Ed 2, 2023-11-10","title":"Evaluation for Repurposing or Remanufacturing Batteries","levels":["L3","L2"],"schemes":["UL evaluation"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL1974","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"na","L1":"na","L2":"gap","L3":"gap","L4":"na"}},{"id":"IEC 61508 (Parts 1-7)","edition":"Ed 2.0 (2010); Ed 3.0 forecast 2026-10-22","title":"Functional safety of E/E/PE safety-related systems","levels":["L2","L0"],"schemes":["third-party functional-safety assessment/certificate (SIL)"],"url":"https://webstore.iec.ch/en/publication/5515","source":"SECONDARY","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"gap","L3":"na","L4":"na"}},{"id":"IEC 60730-1:2022 (Annex H)","edition":"Ed 6.0, 2022-09-19; AMD1 in preparation (forecast 2027-01-01)","title":"Automatic electrical controls - Part 1: General requirements","levels":["L2","L0"],"schemes":["control class A/B/C assessment (per CSA deck)"],"url":"https://webstore.iec.ch/en/publication/66089","source":"SECONDARY","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"gap","L3":"na","L4":"na"}},{"id":"UL 991","edition":"Ed 3, last revision 2024-12-27","title":"Tests for Safety-Related Controls Employing Solid-State Devices","levels":["L2","L0"],"schemes":["UL evaluation inside UL 1973/UL 9540/UL 1741 listings"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL991","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"gap","L3":"na","L4":"na"}},{"id":"UL 1998","edition":"Ed 3, published 2013-12-18, last revision 2022-11-16","title":"Software in Programmable Components","levels":["L2","L0"],"schemes":["UL evaluation when referenced by product standards"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL1998","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"gap","L3":"na","L4":"na"}},{"id":"ISO 13849-1","edition":"UNVERIFIED (site blocked)","title":"Safety of machinery - Safety-related parts of control systems","levels":["L0"],"schemes":["PL assessment"],"url":"https://www.iso.org/standard/73481.html","source":"UNVERIFIED","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62061:2021+AMD1:2024+AMD2:2026","edition":"CSV, Ed 2.2, 2026-03-20","title":"Safety of machinery - Functional safety of safety-related control systems","levels":["L0"],"schemes":["SIL assessment for machinery-type safety functions"],"url":"https://webstore.iec.ch/en/publication/112847","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"UL 9540","edition":"Ed 3 (ANSI/CAN/UL 9540), published 2023-06-28, last revision 2025-03-07","title":"Energy Storage Systems and Equipment","levels":["L0"],"schemes":["NRTL listing/certification (UL Product iQ FTBW, FTBL)"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL9540_3_S_20230628","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"UL 9540A (installation level incl. large-scale fire test)","edition":"Ed 6, published 2026-03-13","title":"UL 9540A installation-level test with LSFT","levels":["L0"],"schemes":["test report by lab"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL9540A_6_S_20260313","source":"SECONDARY","matching":[{"node":"container","level":"L1","status":"planned","cert":"cert-container-lsft","edition":null,"editionMatch":true}],"perLevel":{"L0":"gap","L1":"gap","L2":"na","L3":"na","L4":"na"}},{"id":"CSA/ANSI C800:25","edition":"2025","title":"Testing protocol for energy storage system reliability and quality assurance program (incl. Section 9.7 large-scale fire test)","levels":["L0"],"schemes":["test report by lab (CSA Group site blocked)"],"url":"https://docinfofiles.nfpa.org/files/AboutTheCodes/855/NFPA_855_Proposed_TIA_1852.pdf","source":"SECONDARY","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"UL 9540B","edition":"Outline of Investigation, Ed 1, 2024-05-10","title":"Large-Scale Fire Test for Residential Battery Energy Storage Systems","levels":["L0"],"schemes":["test report by lab"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL9540B","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62933-5-2:2025","edition":"Ed 2.0, 2025-12-09; stability 2029; Ed 1.0 2020 revised","title":"EES systems - Part 5-2: Safety requirements for grid-integrated EES systems - Electrochemical-based systems","levels":["L0"],"schemes":["voluntary certification (type approval citing Ed 1 2020); not in IECEE CB"],"url":"https://webstore.iec.ch/en/publication/68297","source":"PRIMARY-READ","matching":[{"node":"container","level":"L1","status":"specimen","cert":"cert-container-62933","edition":"2025","editionMatch":true}],"perLevel":{"L0":"gap","L1":"gap","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62933-5-1:2024","edition":"Ed 1.0, 2024-07-30 (replaces IEC TS 62933-5-1:2017); stability 2029","title":"EES systems - Part 5-1: Safety considerations for grid-integrated EES systems - General specification","levels":["L0"],"schemes":["risk-assessment framework; no scheme seen"],"url":"https://webstore.iec.ch/en/publication/72239","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62933-5-4:2026","edition":"Ed 1.0, 2026-05-11; stability 2028","title":"EES systems - Part 5-4: Safety test methods and procedures for grid-integrated EES systems - Lithium ion battery-based systems","levels":["L0"],"schemes":["test report by lab"],"url":"https://webstore.iec.ch/en/publication/67442","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62933-2-1:2017","edition":"Ed 1.0 (+COR1:2019), 2017-12-13; stability 2028","title":"EES systems - Part 2-1: Unit parameters and testing methods - General specification","levels":["L0"],"schemes":["performance test report"],"url":"https://webstore.iec.ch/en/publication/27124","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC TS 62933-2-2:2022","edition":"TS Ed 1.0, 2022-04-26; stability 2030","title":"EES systems - Part 2-2: Unit parameters and testing methods - Application and performance testing","levels":["L0"],"schemes":["application/duty-cycle test report"],"url":"https://webstore.iec.ch/en/publication/64570","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62933-3-1:2025","edition":"Ed 1.0, 2025-11-20; stability 2031","title":"EES systems - Part 3-1: Planning and performance assessment of EES systems - General specification","levels":["L0"],"schemes":["planning documentation"],"url":"https://webstore.iec.ch/en/publication/75427","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62933-4-3:2025","edition":"Ed 1.0, 2025-10-20; stability 2031","title":"EES systems - Part 4-3: Protection requirements of BESS according to environmental conditions","levels":["L0"],"schemes":["guidance-type evidence"],"url":"https://webstore.iec.ch/en/publication/66373","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62933-4-2:2025","edition":"Ed 1.0, 2025-02-28; stability 2029","title":"EES systems - Part 4-2: Guidance on environmental issues - Assessment of the environmental impact of battery failure in an electrochemical based storage system","levels":["L0"],"schemes":["assessment report"],"url":"https://webstore.iec.ch/en/publication/66374","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62933-1:2024","edition":"Ed 2.0, 2024-05-15; stability 2029","title":"EES systems - Part 1: Vocabulary","levels":["L4","L3","L2","L0"],"schemes":["terminology"],"url":"https://webstore.iec.ch/en/publication/64642","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"gap","L3":"gap","L4":"gap"}},{"id":"FM Global Property Loss Prevention Data Sheet 5-33","edition":"January 2017, interim revision January 2024 (third-party copy; newer revision not checked)","title":"Lithium-Ion Battery Energy Storage Systems","levels":["L0"],"schemes":["insurer recommendations; FM Approvals for equipment"],"url":"https://fireprotectionsupport.nl/wp-content/uploads/2024/03/FMDS0533-2024-01.pdf","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62477-1:2022","edition":"Ed 2.0, 2022-05-20 (+COR1:2024); stability 2027","title":"Safety requirements for power electronic converter systems and equipment - Part 1: General","levels":["L0"],"schemes":["IECEE CB (655 records)"],"url":"https://webstore.iec.ch/en/publication/28936","source":"PRIMARY-READ","matching":[{"node":"container","level":"L1","status":"specimen","cert":"cert-container-62477","edition":"2022","editionMatch":true},{"node":"pcs","level":"L1","status":"specimen","cert":"cert-pcs-62477","edition":"2022","editionMatch":true}],"perLevel":{"L0":"gap","L1":"gap","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62477-2:2018","edition":"Ed 1.0, 2018-06-21; Ed 2.0 forecast 2026-12-18","title":"Power electronic converters from 1 000 V AC or 1 500 V DC up to 36 kV AC or 54 kV DC","levels":["L0"],"schemes":["test report/certificate"],"url":"https://webstore.iec.ch/en/publication/31546","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62109-1 / -2","edition":"62109-1:2010 (Ed 2.0 FDIS vote 2026-09-04..2026-10-16, forecast 2026-12-25); 62109-2:2011 (Ed 2.0 forecast 2027-03-16)","title":"Safety of power converters for use in photovoltaic power systems (inverters may be used with batteries)","levels":["L0"],"schemes":["IECEE CB (783 / 590 records)"],"url":"https://webstore.iec.ch/en/publication/6470","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62909-1:2025 / IEC 62909-2:2019","edition":"62909-1 Ed 2.0 2025-07-02; 62909-2 Ed 1.0 2019-03-08; IEC 63285 series announced as future PCS standard for EESS","title":"Bi-directional grid-connected power converters","levels":["L0"],"schemes":["IECEE CB (1 record)"],"url":"https://webstore.iec.ch/en/publication/69114","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62040-1 / -2 / -3","edition":"62040-1:2017+AMD1:2021+AMD2:2022 CSV (Ed 3.0 forecast 2026-11-12); -2:2016; -3:2021","title":"Uninterruptible power systems (UPS) - safety / EMC / performance","levels":["L0"],"schemes":["IECEE CB (4,318 records)"],"url":"https://webstore.iec.ch/en/publication/80573","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"UL 1741","edition":"Ed 3, published 2021-09-28, last revision 2026-08-14","title":"Inverters, Converters, Controllers and Interconnection System Equipment for Use With Distributed Energy Resources","levels":["L0"],"schemes":["NRTL listing (UL Product iQ QIKH, QIBP)"],"url":"https://www.shopulstandards.com/ProductDetail.aspx?productId=UL1741","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62116:2014","edition":"Ed 2.0; stability 2031; Ed 3.0 forecast 2028-01-31","title":"Utility-interconnected photovoltaic inverters - Test procedure of islanding prevention measures","levels":["L0"],"schemes":["IECEE CB (24 records)"],"url":"https://webstore.iec.ch/en/publication/6479","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 61000-6-1 / -6-2 / -6-3 / -6-4","edition":"-6-1:2016; -6-2:2016; -6-3:2026 (Ed 4.0, 2026-04-07); -6-4:2018","title":"EMC generic immunity and emission standards","levels":["L0"],"schemes":["EMC test reports; EU EMC Directive route"],"url":"https://webstore.iec.ch/en/publication/25629","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 60529","edition":"IEC 60529:1989+AMD1:1999+AMD2:2013 CSV (Ed 2.2); stability 2027","title":"Degrees of protection provided by enclosures (IP Code)","levels":["L3","L2","L0"],"schemes":["IP rating statement on certificate/test report"],"url":"https://webstore.iec.ch/en/publication/2452","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"gap","L3":"gap","L4":"na"}},{"id":"IEC 61850-7-420:2021 / IEC TR 61850-90-9:2020","edition":"7-420 Ed 2.0 2021-10-13; 90-9 Technical Report 2020-09-22","title":"Communication networks for power utility automation - DER logical nodes / Use of IEC 61850 for electrical energy storage systems","levels":["L0"],"schemes":["conformance/interoperability test report (scheme not researched)"],"url":"https://webstore.iec.ch/en/publication/34384","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 60870-5-104:2006+AMD1:2016","edition":"CSV; Amd 2 in preparation (forecast 2027-04-03)","title":"Telecontrol - Network access for IEC 60870-5-101 using standard transport profiles","levels":["L0"],"schemes":["conformance test report (scheme not researched)"],"url":"https://webstore.iec.ch/en/publication/25035","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"IEC 62443-3-3:2013","edition":"Ed 1.0 (+COR1:2014)","title":"Industrial communication networks - Network and system security - System security requirements and security levels","levels":["L0"],"schemes":["third-party security assessment (not researched)"],"url":"https://webstore.iec.ch/en/publication/7033","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"UN 3536 / ADR special provision 389","edition":"ADR 2025 entries (third-party sites)","title":"Lithium batteries installed in cargo transport unit","levels":["L0"],"schemes":["transport classification; UN 38.3 evidence for battery type"],"url":"https://adr-tool.com/2917/un-3536","source":"SECONDARY","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"NFPA 855","edition":"2026 edition (third); TIA 1852 proposed for C800 reference; text paywalled","title":"Standard for the Installation of Stationary Energy Storage Systems","levels":["L0"],"schemes":["AHJ permit/approval (no certificate); requires HMA, fire and explosion test data, ERP"],"url":"https://docinfofiles.nfpa.org/files/AboutTheCodes/855/NFPA_855_Proposed_TIA_1852.pdf","source":"SECONDARY","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"FDNY Certificate of Approval (3 RCNY 608-01 size classes)","edition":"registry list read 2026-09-29","title":"FDNY Certificates of Approval for energy storage systems","levels":["L0"],"schemes":["authority approval registry"],"url":"https://www.nyc.gov/assets/fdny/downloads/pdf/business/coa-energy-storage-systems.pdf","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"California Energy Commission ESS listing (SB 1)","edition":"instructions revised 2023-04-27","title":"Energy Storage System Listing Request Instructions (requires NRTL UL 9540 certification)","levels":["L0"],"schemes":["CEC list based on NRTL UL 9540 certificate"],"url":"https://www.energy.ca.gov/sites/default/files/2025-10/Energy_Storage_System_Listing_Request_Instructions_ada.pdf","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"VDE-AR-N 4105:2026-03","edition":"2026-03 (replaces 2018-11)","title":"Erzeugungsanlagen am Niederspannungsnetz (TAR EZA NS) - applies to generation and storage plants","levels":["L0"],"schemes":["unit certificate / proof per clause 9 + DIN VDE V 0124-100; certification body ISO/IEC 17065, lab ISO/IEC 17025"],"url":"https://www.clearingstelle-eeg-kwkg.de/suche/type/technische-norm/4296","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"VDE-AR-N 4110:2023-09","edition":"2023-09; remains valid pending Novelle 2025 (VDE FNN page)","title":"Technische Anschlussregel Mittelspannung (generation, storage, mixed plants, EV charging)","levels":["L0"],"schemes":["Einheitenzertifikat -> Anlagenzertifikat (types A, C named) -> Konformitaetserklaerung -> Inbetriebsetzungserklaerung; accredited per FGW-TR3/TR8"],"url":"https://www.vde.com/de/fnn/themen/tar/tar-mittelspannung-vde-ar-n-4110","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"VDE-AR-N 4120:2018-11","edition":"2018-11; remains valid pending Novelle 2025; draft E VDE-AR-N 4120/A1 (grid-forming BESS) consultation ended 2026-05-10","title":"Technische Anschlussregel Hochspannung","levels":["L0"],"schemes":["as VDE-AR-N 4110"],"url":"https://www.vde.com/de/fnn/themen/tar/tar-hochspannung-vde-ar-n-4120","source":"PRIMARY-READ","matching":[{"node":"pcs","level":"L1","status":"planned","cert":"cert-pcs-4120-unit","edition":"2018","editionMatch":true}],"perLevel":{"L0":"gap","L1":"gap","L2":"na","L3":"na","L4":"na"}},{"id":"VDE-AR-N 4130 (+A1)","edition":"TAR Hoechstspannung/A1 published 2026-05-08, in force 2026-06-01; revision draft planned Oct 2026","title":"Technische Anschlussregel Hoechstspannung (adds BESS requirements in A1)","levels":["L0"],"schemes":["as VDE-AR-N 4110"],"url":"https://www.vde.com/de/fnn/themen/tar/tar-hoechstspannung-vde-ar-n-4130","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"EN 50549-1:2019/A1:2023 and EN 50549-2:2019/A1:2023","edition":"A1:2023 (BS version released 2023-12-08)","title":"Requirements for generating plants to be connected in parallel with distribution networks - LV / MV, up to and including Type B","levels":["L0"],"schemes":["manufacturer test reports to DSO; storage coverage UNVERIFIED"],"url":"https://genorma.com/en/standards/en-50549-1-2019-a1-2023","source":"UNVERIFIED","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"VDE FNN Hinweis Speicher (2020); DIN VDE V 0124-100; VDE-AR-E 2510-2; VDE-AR-E 2510-50","edition":"Hinweis 2020; other editions UNVERIFIED","title":"Connection and operation of storage at LV; test requirements for generating units; stationary ESS for LV; safety of Li storage systems","levels":["L0"],"schemes":["certification body review against VDE-AR-E 2510-50 and 2510-2; conformity declarations"],"url":"https://www.vde.com/resource/blob/2345460/b91aedfcf9edcf4e3dd3b859d8ac43eb/vde-fnn-hinweis-anschluss-und-betrieb-von-speichern-data.pdf","source":"UNVERIFIED","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"Regulation (EU) 2023/1542 Art. 12 and Annex V","edition":"Art. 12(2) documentation by 2024-08-18","title":"Batteries Regulation - safety of stationary BESS; 11 safety parameters","levels":["L4","L3","L2","L0"],"schemes":["CE/Module A technical documentation (Annex VIII Part A)"],"url":"https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32023R1542","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"gap","L3":"gap","L4":"gap"}},{"id":"Regulation (EU) 2023/1230 (Machinery)","edition":"applies from 2027-01-14 (Art. 54); BESS scope open","title":"Machinery Regulation","levels":["L0"],"schemes":["CE (module depends on machinery category)"],"url":"https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32023R1230","source":"UNVERIFIED","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"Directive 2014/35/EU (LVD) ; Directive 2014/30/EU (EMC) ; Directive 2014/53/EU (RED) + Delegated Reg. (EU) 2022/30 as am","edition":"base texts; RED cyber requirements apply from 2025-08-01","title":"CE marking directives relevant to BESS","levels":["L0"],"schemes":["CE declaration (Module A possible)"],"url":"https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32014L0035","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"Directive 2011/65/EU (RoHS) ; Directive 2014/34/EU (ATEX) ; Directive 2012/18/EU (Seveso III)","edition":"base texts","title":"Substance, explosive-atmosphere and major-accident regimes (scope conclusions for BESS UNVERIFIED)","levels":["L0"],"schemes":["declaration / site permits"],"url":"https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32011L0065","source":"UNVERIFIED","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"Regulation (EU) 2016/631 (NC RfG) ; Regulation (EU) 2016/1388 (DCC) ; RfG 2.0 draft","edition":"storage devices excluded (Art. 3(2)(d) / 3(2)(b)); RfG 2.0 draft published 2026-07-08 (secondary)","title":"EU grid connection network codes","levels":["L0"],"schemes":["national implementation"],"url":"https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32016R0631","source":"SECONDARY","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"Regulation (EU) 2017/1485 (SO GL) Art. 155-156 (FCR)","edition":"base text","title":"FCR prequalification and limited-energy-reservoir activation duration (15-30 min)","levels":["L0"],"schemes":["TSO prequalification"],"url":"https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32017R1485","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"Regulation (EU) No 548/2014 as amended by (EU) 2019/1783","edition":"Tier 2 from 2021-07-01","title":"Ecodesign requirements for power transformers","levels":["L0"],"schemes":["ecodesign declaration"],"url":"https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32014R0548","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}},{"id":"Regulation (EU) 2024/2847 (CRA) ; Directive (EU) 2022/2555 (NIS2)","edition":"CRA applies 2027-12-11 (Art. 14 from 2026-09-11); NIS2 Annex I lists energy storage service providers","title":"Cybersecurity regimes touching EMS/PCS gateways and operators","levels":["L0"],"schemes":["CE conformity (CRA); entity obligations (NIS2)"],"url":"https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32024R2847","source":"PRIMARY-READ","matching":[],"perLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"}}],"summary":{"met":0,"partial":0,"gap":0,"total":0,"notYet":0,"notYetObligations":0,"overdue":0,"inForce":0,"recommended":{"obligations":0,"cells":0,"met":0,"partial":0,"gap":0},"unconfirmed":{"obligations":0,"cells":0,"met":0,"partial":0,"gap":0},"awaitingAct":{"obligations":0,"cells":0,"met":0,"partial":0,"gap":0}},"kpis":[],"dashboard":{"view":"ehs"},"example":true},{"id":"cra","scope":null,"kind":"regulation","title":"Cyber Resilience Act, Regulation (EU) 2024/2847","short":"CRA","citation":{"celex":"32024R2847","url":"https://eur-lex.europa.eu/eli/reg/2024/2847/oj","checkedOn":"2026-09-29","source":"PRIMARY-READ","note":"Full text read via the Publications Office resolver. Classification per Implementing Regulation (EU) 2025/2392. Guidance C(2026) 5252 read. No harmonised standard reference seen in the OJ on the check date."},"applicable":true,"listed":true,"optIn":false,"verification":null,"dates":[{"date":"2024-12-10","label":"In force (20th day after OJ publication of 2024-11-20)","ref":"Art. 71(1)","source":"PRIMARY-READ","audience":"operator","obligations":[],"overdue":false,"open":0},{"date":"2026-06-11","audience":"member-state","label":"Chapter IV notified bodies applies","ref":"Art. 71(2)","source":"PRIMARY-READ","obligations":[],"overdue":false,"open":0},{"date":"2026-09-11","label":"Reporting of actively exploited vulnerabilities and severe incidents applies to all products incl. those already on the market","ref":"Art. 14 / Art. 69(3) / Art. 71(2)","source":"PRIMARY-READ","audience":"operator","obligations":["cra-reporting-runbook"],"overdue":false,"open":0},{"date":"2026-12-11","audience":"member-state","label":"Member States to strive for enough notified bodies","ref":"Art. 35(2)","source":"PRIMARY-READ","obligations":[],"overdue":false,"open":0},{"date":"2027-12-11","label":"Full application","ref":"Art. 71(2)","source":"PRIMARY-READ","audience":"operator","obligations":["cra-classification","cra-risk-assessment","cra-secure-default","cra-no-known-vuln","cra-secure-update","cra-access-control","cra-confidentiality","cra-integrity","cra-data-minimisation","cra-availability","cra-limit-impact","cra-attack-surface","cra-exploit-mitigation","cra-logging","cra-secure-removal","cra-sbom","cra-vuln-remediation","cra-cvd-policy","cra-contact-point","cra-third-party-diligence","cra-support-period","cra-update-availability","cra-tech-doc","cra-conformity-route","cra-eu-doc","cra-ce-marking","cra-user-info"],"overdue":false,"open":0},{"date":"2027-12-11","label":"Delegated Regulation (EU) 2022/30 (RED cybersecurity, Art. 3(3)(d)(e)(f)) repealed by Delegated Regulation (EU) 2026/339; the CRA takes over for radio equipment","ref":"2026/339 Art. 1","source":"PRIMARY-READ","audience":"operator","obligations":["cra-classification","cra-risk-assessment","cra-secure-default","cra-no-known-vuln","cra-secure-update","cra-access-control","cra-confidentiality","cra-integrity","cra-data-minimisation","cra-availability","cra-limit-impact","cra-attack-surface","cra-exploit-mitigation","cra-logging","cra-secure-removal","cra-sbom","cra-vuln-remediation","cra-cvd-policy","cra-contact-point","cra-third-party-diligence","cra-support-period","cra-update-availability","cra-tech-doc","cra-conformity-route","cra-eu-doc","cra-ce-marking","cra-user-info"],"overdue":false,"open":0},{"date":"2028-06-11","label":"Certificates under other harmonisation law stop supporting CRA purposes at the latest","ref":"Art. 69(1)","source":"PRIMARY-READ","audience":"operator","obligations":[],"overdue":false,"open":0}],"applicability":[{"id":"reporting","text":"Art. 14 reporting of actively exploited vulnerabilities and severe incidents applies to all products with digital elements on the market, including units placed on the market before 2027-12-11","ref":"Art. 14 / Art. 69(3) / Art. 71(2)","from":"2026-09-11","basis":"as-of","status":"applies","systemDate":"2026-10-01"},{"id":"general","text":"Annex I, conformity assessment, declaration of conformity and CE marking apply to products placed on the market from 2027-12-11; units placed earlier are covered only by Art. 14 until substantially modified","ref":"Art. 69(2) / Art. 71(2)","from":"2027-12-11","basis":"placed-on-market","status":"not-yet","systemDate":"2027-06-01"}],"applicabilityNote":"Applies to products with digital elements with a direct or indirect data connection. Bare cells and modules without data connection are outside scope (assessment from the research; the manufacturer decides). Units placed on the market before 2027-12-11 are covered only by Art. 14 until substantially modified (Art. 69). Declaration of conformity, CE marking, conformity route, technical documentation and user information attach to the product placed on the market and are evaluated on passports with the regulatory role; components built into it are covered by the integrator's declaration. Art. 2 has no Battery Regulation, Machinery or RED exclusion (only medical devices, vehicles, aviation, marine equipment and identical spare parts), so those regimes run in parallel. Hybrid inverter, HEMS gateway, EV charger, heat-pump controller and battery BMS have no Annex III or IV entry (default class, module A) unless their core functionality is Annex III item 17 (smart-home security hub), item 12 (router or modem), item 5 (VPN) or Annex IV item 2 (smart-meter gateway); firewalls or operating systems inside a product do not lift its class (IR 2025/2392 recital 4). Residential-energy systems (source PRIMARY-READ, classification is a manufacturer decision).","obligations":[{"id":"cra-classification","group":"Scope and class","title":"Product classification recorded (default, Annex III Class I or II, Annex IV) with core-functionality basis","ref":"Arts 7-8 / Annex III-IV / IR 2025/2392","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["system","assembly","component"],"evidence":"cra.classification","source":"PRIMARY-READ","note":"BESS controllers have no category by default; record the basis. Mapping is a manufacturer decision.","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: battery energy storage container assembled from digital components.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: battery energy storage container assembled from digital components.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: battery energy storage container assembled from digital components.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: cell voltage and temperature acquisition.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: rack battery control and protection.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: battery array control, safety trip and data gateway to the site controller.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: thermal control of the battery loop.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: fire detection evaluation and release control.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-aux","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: battery energy storage container assembled from digital components.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: bidirectional power conversion with grid-code protective functions.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-stage","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: bidirectional power conversion with grid-code protective functions.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-dcsw","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: bidirectional power conversion with grid-code protective functions.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-cool","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: bidirectional power conversion with grid-code protective functions.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: converter control and grid-code protection.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-trafo","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: bidirectional power conversion with grid-code protective functions.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: unit-level dispatch and limit control.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: protocol translation and data acquisition (telecontrol gateway). Basis: categories of Implementing Regulation (EU) 2025/2392 checked (router, network interface, VPN, firewall: none is the core function). Describing the product differently to avoid a class is not permitted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Product classification","value":"Important product Class II (firewall, Annex III Part II item 2). Core function: firewall.","unit":null,"rating":null,"assurance":null,"status":"declared","note":"Mapping of the core function to the category is the maker decision in this example.","cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: time distribution.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"main-trafo","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Product classification","value":"Default class (no Annex III or IV category). Core function: transformer condition monitoring and cooling control.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"not-yet","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":20,"gap":2},"firstGap":"bess"},{"id":"cra-risk-assessment","group":"Design","title":"Documented cybersecurity risk assessment updated during the support period","ref":"Art. 13(2)-(4)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["system","assembly","component","control"],"evidence":"cra.riskAssessment","source":"PRIMARY-READ","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the GB-5000 configuration; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the GB-5000 configuration; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the GB-5000 configuration; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"China BatCo Systems risk assessment covers BC-CMU3 firmware 2.4.1, with attention to measurement integrity and the CAN link to the rack BMS; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"GridBatteryCo risk assessment covers GB-BCU200 firmware 4.1.3, with attention to contactor control, the CAN and Ethernet links and parameter changes; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"GridBatteryCo risk assessment covers GB-BAU300 firmware 5.0.2, with attention to the hardwired trip chain, the Modbus TCP and IEC 61850 interfaces to the site controller and parameter changes; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"GridBatteryCo risk assessment covers GB-TM60 controller firmware 1.8.0, with attention to coolant temperature control and the link to the system BMS; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"GridBatteryCo risk assessment covers GB-FP100 firmware 3.2.1, with attention to detector inputs, release outputs and the alarm link to the site controller; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-aux","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the GB-5000 configuration; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the EC-PCS2500 controller and power stage; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-stage","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the EC-PCS2500 controller and power stage; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-dcsw","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the EC-PCS2500 controller and power stage; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-cool","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the EC-PCS2500 controller and power stage; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"ElectricCo risk assessment covers EC-CTRL400 firmware 6.2.0, with attention to grid-code parameters, Modbus TCP and IEC 61850 interfaces and service access; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-trafo","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"Risk assessment v1.2 covers the EC-PCS2500 controller and power stage; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"SiteControl Software risk assessment covers SC-PPC4000 version 4.2.0, with attention to setpoint manipulation, Modbus TCP command paths to PCS and BMS and engineering access; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"SiteControl Software risk assessment covers SC-GW104 firmware 3.1.0, with attention to the control-centre link, protocol translation and remote maintenance paths; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"SiteControl Software risk assessment covers SC-Guard200 firmware 5.4.0, with attention to rule set integrity, VPN termination and management access; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"SiteControl Software risk assessment covers SC-Time50 firmware 2.0.3, with attention to GNSS spoofing, PTP and NTP service exposure and holdover; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"main-trafo","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Cybersecurity risk assessment","value":"ElectricCo risk assessment covers EC-TM100 firmware 2.1.0, with attention to gas-in-oil and temperature data sent to protection over IEC 61850, the service port and the cooling control outputs; reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"not-yet","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":20,"gap":3},"firstGap":"bess"},{"id":"cra-secure-default","group":"Annex I Part I","title":"Secure-by-default configuration with reset to original state","ref":"Annex I Part I (2)(b)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.secureDefault","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"declared","datum":{"label":"Secure by default configuration","value":"Only the CAN link to the rack BMS; no remote access path; configuration change through the local service tool.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Secure by default configuration","value":"Modbus TCP and IEC 61850 servers limited to the site controller address; rack Ethernet on a separate segment; engineering access needs operator approval and is logged.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Secure by default configuration","value":"Modbus TCP and IEC 61850 servers limited to the site controller address; rack Ethernet on a separate segment; engineering access needs operator approval and is logged.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Secure by default configuration","value":"Local service interface only; default credentials replaced at commissioning; no remote access path.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Secure by default configuration","value":"Local service interface only; default credentials replaced at commissioning; no remote access path.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Secure by default configuration","value":"Modbus TCP to the site controller only; service access local or in an operator-approved remote session; default credentials replaced at commissioning.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Secure by default configuration","value":"Setpoint commands accepted only from the gateway and the local operator; engineering access needs a time-limited operator approval; default credentials replaced at commissioning.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"declared","datum":{"label":"Secure by default configuration","value":"Only the configured IEC 60870-5-104 and IEC 61850 endpoints are open; the control-centre link runs only through the firewall with TLS (IEC 62351-3); vendor maintenance uses the site remote-access path.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Secure by default configuration","value":"Deny-by-default rule set delivered; management only from the unit control zone; default credentials replaced at commissioning.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Secure by default configuration","value":"NTP and PTP served in the unit control zone only; management interface not routed; default credentials replaced at commissioning; GNSS spoofing detection enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Secure by default configuration","value":"Local service interface only; default credentials replaced at commissioning; no remote access path.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-no-known-vuln","group":"Annex I Part I","title":"No known exploitable vulnerabilities at placing on the market","ref":"Annex I Part I (2)(a)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.noKnownVuln","source":"PRIMARY-READ","note":"\"Known\" per guidance paras 230-237.","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-cmu","status":"unknown","datum":{"label":"No known exploitable vulnerabilities","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Scan of the delivered release not yet done.","cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"illustrative","datum":{"label":"No known exploitable vulnerabilities","value":"Release scan of GB-BCU200 firmware 4.1.3 before delivery shows no known exploitable findings.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"illustrative","datum":{"label":"No known exploitable vulnerabilities","value":"Release scan of GB-BAU300 firmware 5.0.2 before delivery shows no known exploitable findings.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"illustrative","datum":{"label":"No known exploitable vulnerabilities","value":"Release scan of GB-TM60 controller firmware 1.8.0 before delivery shows no known exploitable findings.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"illustrative","datum":{"label":"No known exploitable vulnerabilities","value":"Release scan of GB-FP100 firmware 3.2.1 before delivery shows no known exploitable findings.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"illustrative","datum":{"label":"No known exploitable vulnerabilities","value":"Release scan of EC-CTRL400 firmware 6.2.0 before delivery shows no known exploitable findings.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"illustrative","datum":{"label":"No known exploitable vulnerabilities","value":"Release scan of SC-PPC4000 version 4.2.0 before delivery shows no known exploitable findings.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-gw","status":"unknown","datum":{"label":"No known exploitable vulnerabilities","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Scan of the delivered release not yet done.","cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"illustrative","datum":{"label":"No known exploitable vulnerabilities","value":"Release scan of SC-Guard200 firmware 5.4.0 before delivery shows no known exploitable findings.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"illustrative","datum":{"label":"No known exploitable vulnerabilities","value":"Release scan of SC-Time50 firmware 2.0.3 before delivery shows no known exploitable findings.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"illustrative","datum":{"label":"No known exploitable vulnerabilities","value":"Release scan of EC-TM100 firmware 2.1.0 before delivery shows no known exploitable findings.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":9,"gap":3},"firstGap":"container-cmu"},{"id":"cra-secure-update","group":"Annex I Part I","title":"Security updates, automatic by default where applicable, with opt-out; signed and separable from functional updates where feasible","ref":"Annex I Part I (2)(c) and Part II (2), (7)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.secureUpdate","source":"PRIMARY-READ","note":"Recital 56 and FAQ 4.3.3 - automatic updates need not apply where they could interfere with industrial operations.","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Security updates","value":"Signed firmware installed through the rack BMS with the module out of service; no field update without a rack BMS session.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Security updates","value":"Signed firmware images installed on operator approval after regression of the protection functions; no forced automatic update.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Security updates","value":"Signed firmware images installed on operator approval after regression of the protection functions; no forced automatic update.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Security updates","value":"Signed firmware installed locally or on operator approval; no forced automatic update.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Security updates","value":"Signed firmware installed locally or on operator approval; no forced automatic update.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Security updates","value":"Signed firmware installed on operator approval with the PCS in a safe stopped state; grid-code parameters restored and checked after the update.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Security updates","value":"Signed releases installed on operator approval in a maintenance window; rollback image kept.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"illustrative","datum":{"label":"Security updates","value":"Signed releases installed on operator approval; the control-centre link is re-tested after the update.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Security updates","value":"Signed rule and firmware updates installed on operator approval; configuration backup before each update.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Security updates","value":"Signed firmware installed on operator approval; holdover checked after the update.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Security updates","value":"Signed firmware installed locally or on operator approval; no forced automatic update.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-access-control","group":"Annex I Part I","title":"Protection from unauthorised access with authentication and identity management","ref":"Annex I Part I (2)(d)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.accessControl","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Access control and authentication","value":"No user accounts on the device; parameters change only through a service session of the rack BMS.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Access control and authentication","value":"Role-based access: operator read-only, service engineer with individual account; safety parameters change only with a second approval and are logged.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Access control and authentication","value":"Role-based access: operator read-only, service engineer with individual account; safety parameters change only with a second approval and are logged.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Access control and authentication","value":"Local service account and operator read-only role; no remote administration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Access control and authentication","value":"Local service account and operator read-only role; no remote administration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Access control and authentication","value":"Individual accounts for operator, commissioning and service roles; grid-code parameters need a second approval.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Access control and authentication","value":"Individual accounts with roles for operator, dispatcher and engineer; setpoints from the control centre only through the gateway.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"illustrative","datum":{"label":"Access control and authentication","value":"Accounts for operator and service only; control-centre sessions authenticate with certificates (IEC 62351-3).","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Access control and authentication","value":"Administrator role separated from the audit role; rule changes need a second approval.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Access control and authentication","value":"Single administrator role; read-only monitoring account for operators.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Access control and authentication","value":"Local service account and operator read-only role; no remote administration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-confidentiality","group":"Annex I Part I","title":"Confidentiality of stored, transmitted and processed data via encryption","ref":"Annex I Part I (2)(e)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.confidentiality","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"declared","datum":{"label":"Confidentiality of data","value":"Data leave the device only over the CAN link to the rack BMS; no credentials or keys are held.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Confidentiality of data","value":"TLS 1.3 on remote links; keys and credentials stored encrypted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Confidentiality of data","value":"TLS 1.3 on remote links; keys and credentials stored encrypted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Confidentiality of data","value":"Data leave the device over the local or station bus only; credentials held by the device are stored encrypted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Confidentiality of data","value":"Data leave the device over the local or station bus only; credentials held by the device are stored encrypted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Confidentiality of data","value":"TLS 1.3 on remote links; keys and credentials stored encrypted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Confidentiality of data","value":"TLS 1.3 on remote links; keys and credentials stored encrypted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"declared","datum":{"label":"Confidentiality of data","value":"TLS on the control-centre link (IEC 62351-3); keys and credentials stored encrypted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Confidentiality of data","value":"VPN and management sessions encrypted; keys and credentials stored encrypted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Confidentiality of data","value":"Time service carries no confidential data; management credentials are stored encrypted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Confidentiality of data","value":"Data leave the device over the local or station bus only; credentials held by the device are stored encrypted.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-integrity","group":"Annex I Part I","title":"Integrity of data, commands, programs and configuration","ref":"Annex I Part I (2)(f)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.integrity","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"illustrative","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Integrity of data and code","value":"Secure boot, signed firmware and configuration, integrity checks on commands.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-data-minimisation","group":"Annex I Part I","title":"Data minimisation","ref":"Annex I Part I (2)(g)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.dataMinimisation","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"illustrative","datum":{"label":"Data minimisation","value":"Only operational and diagnostic data leaves the device; no personal data.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-availability","group":"Annex I Part I","title":"Availability of essential functions including resilience against denial of service","ref":"Annex I Part I (2)(h)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.availability","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"illustrative","datum":{"label":"Availability and resilience","value":"Watchdog and rate limiting; essential functions continue when the network is lost.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-limit-impact","group":"Annex I Part I","title":"Minimise the negative impact of the product on the availability of services of other devices or networks","ref":"Annex I Part I (2)(i)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.limitImpact","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"illustrative","datum":{"label":"Limited impact on other devices","value":"Traffic shaping on the control network; faults do not flood the bus.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-attack-surface","group":"Annex I Part I","title":"Limited attack surface with no unnecessary external interfaces","ref":"Annex I Part I (2)(j)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.attackSurface","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Limited attack surface","value":"Unused ports and services disabled; only required protocols enabled.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-exploit-mitigation","group":"Annex I Part I","title":"Exploitation mitigation mechanisms and techniques to reduce the impact of an incident","ref":"Annex I Part I (2)(k)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.exploitMitigation","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"illustrative","datum":{"label":"Exploitation mitigation","value":"Memory protection, least-privilege services, process isolation.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-logging","group":"Annex I Part I","title":"Security-relevant logging and monitoring with user opt-out","ref":"Annex I Part I (2)(l)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.logging","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Security logging and monitoring","value":"Fault and tamper events are reported to the rack BMS log; no separate log server path.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Security logging and monitoring","value":"Events kept in the device log and read out during service.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Security logging and monitoring","value":"Events kept in the device log and read out during service.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"illustrative","datum":{"label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Security logging and monitoring","value":"Security events logged locally and forwarded to the site log server; opt-out documented.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Security logging and monitoring","value":"Synchronisation and access events kept in the device log; forwarded to the site log server.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Security logging and monitoring","value":"Events kept in the device log and read out during service.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-secure-removal","group":"Annex I Part I","title":"Secure and easy removal or transfer of data and settings","ref":"Annex I Part I (2)(m)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.secureRemoval","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Secure data removal","value":"Factory reset wipes credentials, keys and configuration.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-sbom","group":"Annex I Part II","title":"SBOM in a commonly used machine-readable format covering at least top-level dependencies","ref":"Annex I Part II (1)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.sbom","source":"PRIMARY-READ","note":"No publication duty; authorities may request it (Art. 13(25)).","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-cmu","status":"unknown","datum":{"label":"Software bill of materials","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Not yet received from the maker.","cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"illustrative","datum":{"label":"Software bill of materials","value":"CycloneDX file for the controller firmware, first version received","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-facp","status":"unknown","datum":{"label":"Software bill of materials","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Requested from the panel maker; not yet received.","cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-gw","status":"unknown","datum":{"label":"Software bill of materials","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"SBOM for the gateway not yet received from SiteControl Software.","cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Software bill of materials","value":"CycloneDX 1.6 file per firmware release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":8,"gap":4},"firstGap":"container-cmu"},{"id":"cra-vuln-remediation","group":"Annex I Part II","title":"Vulnerabilities addressed without delay and published once fixed; regular tests and reviews","ref":"Annex I Part II (2)-(4)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.vexFeed","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-cmu","status":"unknown","datum":{"label":"Vulnerability handling and advisories","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Advisory feed not yet agreed.","cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-rbms","status":"unknown","datum":{"label":"Vulnerability handling and advisories","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Advisory feed not yet agreed.","cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Vulnerability handling and advisories","value":"CSAF advisories published by the integrator PSIRT","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":"container-cool","status":"unknown","datum":{"label":"Vulnerability handling and advisories","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Advisory feed not yet agreed.","cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-facp","status":"unknown","datum":{"label":"Vulnerability handling and advisories","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Advisory feed not yet agreed.","cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"illustrative","datum":{"label":"Vulnerability handling and advisories","value":"Advisories through a CSAF feed; fixes published after release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"illustrative","datum":{"label":"Vulnerability handling and advisories","value":"Advisories through a CSAF feed; fixes published after release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-gw","status":"unknown","datum":{"label":"Vulnerability handling and advisories","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Advisory feed not yet agreed.","cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"illustrative","datum":{"label":"Vulnerability handling and advisories","value":"Advisories through a CSAF feed; fixes published after release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-time","status":"unknown","datum":{"label":"Vulnerability handling and advisories","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Advisory feed not yet agreed.","cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"gap","inherited":false,"from":"mt-mon","status":"unknown","datum":{"label":"Vulnerability handling and advisories","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Advisory feed not yet agreed.","cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":4,"gap":8},"firstGap":"container-cmu"},{"id":"cra-cvd-policy","group":"Annex I Part II","title":"Coordinated vulnerability disclosure policy published","ref":"Annex I Part II (5)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["system","assembly","component"],"evidence":"cra.cvdPolicy","source":"PRIMARY-READ","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by China BatCo Systems.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-aux","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-stage","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-dcsw","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-cool","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-trafo","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by SiteControl Software.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by SiteControl Software.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by SiteControl Software.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by SiteControl Software.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"main-trafo","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Coordinated vulnerability disclosure","value":"Coordinated disclosure policy published by ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"not-yet","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":20,"gap":2},"firstGap":"bess"},{"id":"cra-contact-point","group":"Annex I Part II","title":"Contact address for vulnerability reports and single point of contact for users","ref":"Annex I Part II (6) and Art. 13(17)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["system","assembly","component"],"evidence":"cra.contactPoint","source":"PRIMARY-READ","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at China BatCo Systems.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-aux","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at GridBatteryCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-stage","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-dcsw","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-cool","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-trafo","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at SiteControl Software.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at SiteControl Software.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at SiteControl Software.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at SiteControl Software.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"main-trafo","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Security contact point","value":"Security contact form and named single point of contact at ElectricCo.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"not-yet","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":20,"gap":2},"firstGap":"bess"},{"id":"cra-third-party-diligence","group":"Manufacturer duties","title":"Due diligence on third-party and open-source components; report component vulnerabilities upstream","ref":"Art. 13(5)-(6)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["assembly","component","control"],"evidence":"cra.componentDiligence","source":"PRIMARY-READ","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-cmu","status":"unknown","datum":{"label":"Third-party component due diligence","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Review not yet started.","cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-aux","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-stage","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-dcsw","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-cool","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-trafo","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-gw","status":"unknown","datum":{"label":"Third-party component due diligence","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Review not yet started.","cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"main-trafo","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"illustrative","datum":{"label":"Third-party component due diligence","value":"Third-party and open-source components reviewed at each release.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":18,"gap":4},"firstGap":"container-cmu"},{"id":"cra-support-period","group":"Manufacturer duties","title":"Support period of at least 5 years or expected use time, with end month and year shown at purchase and rationale in the technical documentation","ref":"Art. 13(8), 13(19)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["system","assembly","component","control"],"evidence":"cra.supportPeriodEnd","source":"PRIMARY-READ","note":"Component support end is a risk indicator, not a legal cap (FAQ 4.3.7).","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":"Derived from the earliest component end in the container (liquid cooling unit, 2032-12-31). Support of the cell monitoring units is not committed (q-cyber); a later date needs a compensating commitment (q-support).","cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":"Derived from the earliest component end in the container (liquid cooling unit, 2032-12-31). Support of the cell monitoring units is not committed (q-cyber); a later date needs a compensating commitment (q-support).","cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":"Derived from the earliest component end in the container (liquid cooling unit, 2032-12-31). Support of the cell monitoring units is not committed (q-cyber); a later date needs a compensating commitment (q-support).","cert":null,"planned":false}},{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-cmu","status":"unknown","datum":{"label":"Support period ends","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Support commitment not yet given.","cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Support period ends","value":"2033-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Support period ends","value":"2033-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Support period ends","value":"2033-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-aux","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":"Derived from the earliest component end in the container (liquid cooling unit, 2032-12-31). Support of the cell monitoring units is not committed (q-cyber); a later date needs a compensating commitment (q-support).","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-stage","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-dcsw","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-cool","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-trafo","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Support period ends","value":"2033-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-gw","status":"unknown","datum":{"label":"Support period ends","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Support commitment not yet given.","cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Support period ends","value":"2034-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Support period ends","value":"2033-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"main-trafo","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Support period ends","value":"2032-12-31","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"not-yet","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":18,"gap":5},"firstGap":"bess"},{"id":"cra-update-availability","group":"Manufacturer duties","title":"Each security update remains available for at least 10 years or the rest of the support period","ref":"Art. 13(9)","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["control","component"],"evidence":"cra.updateAvailability","source":"PRIMARY-READ","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"illustrative","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Security update availability","value":"Each security update stays available for 10 years or the rest of the support period.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":11,"gap":1},"firstGap":"ppc"},{"id":"cra-tech-doc","group":"Conformity","title":"Technical documentation per Annex VII kept 10 years or the support period, whichever is longer","ref":"Art. 13(13), Annex VII","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"cra.technicalDocumentation","source":"PRIMARY-READ","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Technical documentation","value":"Annex VII file held by GridBatteryCo, kept 10 years or the support period.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"declared","datum":{"label":"Technical documentation","value":"Annex VII file held by ElectricCo, kept 10 years or the support period.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"partial","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":2,"gap":0},"firstGap":null},{"id":"cra-conformity-route","group":"Conformity","title":"Conformity assessment route chosen and completed (module A, B+C, H or EU scheme) as the class requires","ref":"Art. 32","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"cra.conformityRoute","source":"PRIMARY-READ","note":"Class I needs third-party route unless harmonised standards are applied in full; Class II needs third-party assessment.","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Conformity assessment route","value":"Module A (internal control) for the default class.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"declared","datum":{"label":"Conformity assessment route","value":"Module A (internal control) for the default class.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"partial","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":2,"gap":0},"firstGap":null},{"id":"cra-eu-doc","group":"Conformity","title":"EU declaration of conformity per Annex V","ref":"Art. 28, Annex V","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"cra.euDoC","source":"PRIMARY-READ","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"illustrative","datum":{"label":"EU declaration of conformity","value":"Draft EU declaration of conformity (Annex V) prepared; to be signed before the first placing on or after 2027-12-11.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"container"},{"id":"cra-ce-marking","group":"Conformity","title":"CE marking affixed","ref":"Arts 29-30","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"cra.ceMarking","source":"PRIMARY-READ","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":"container","status":"unknown","datum":{"label":"CE marking","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11.","cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"illustrative","datum":{"label":"CE marking","value":"CE marking planned on the rating plate for products placed on or after 2027-12-11.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":1},"firstGap":"container"},{"id":"cra-user-info","group":"Conformity","title":"Annex II user information and instructions supplied","ref":"Art. 13(18), Annex II","level":"mandatory","from":"2027-12-11","fromBasis":"placed-on-market","appliesAt":["passport:regulatory"],"evidence":"cra.userInformation","source":"PRIMARY-READ","cells":[{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"illustrative","datum":{"label":"User information (Annex II)","value":"Annex II user information drafted: secure setup, updates, decommissioning.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"not-yet","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"partial","hold":null,"notYet":true,"appliesFrom":"2027-12-11","appliesBasis":"placed-on-market","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":2,"gap":0},"firstGap":null},{"id":"cra-reporting-runbook","group":"Reporting","title":"Reporting runbook and single reporting platform access for 24 h early warning, 72 h notification, final report (14 days after fix or one month after incident notice)","ref":"Art. 14, Art. 16","level":"mandatory","from":"2026-09-11","fromBasis":"as-of","requiresOnMarket":true,"appliesAt":["system","assembly","component"],"evidence":"cra.reportingRunbook","source":"PRIMARY-READ","note":"Applies since 2026-09-11 also to units already on the market (Art. 69(3)). Separate clock for integrator and each component OEM.","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cmu","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-cmu","status":"illustrative","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-rbms","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-sbms","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-cool","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-facp","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"container-aux","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-stage","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-dcsw","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-cool","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"pcs-trafo","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-ctrl","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-gw","status":"illustrative","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-time","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}},{"node":"main-trafo","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"partial","inherited":false,"from":"mt-mon","status":"declared","datum":{"label":"Reporting runbook (Art. 14)","value":"24 h, 72 h and final report runbook drafted; reporting platform access requested.","unit":null,"rating":null,"assurance":null,"status":"declared","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"not-yet","L1":"not-yet","L2":"not-yet","L3":"not-yet","L4":"na"},"rolled":{},"state":"not-yet","evidenceState":"gap","hold":null,"notYet":true,"appliesFrom":"2026-09-11","appliesBasis":"as-of","appliesKnown":true,"overdue":false,"inForce":false,"counts":{"met":0,"partial":20,"gap":2},"firstGap":"bess"},{"id":"cra-substantial-mod","group":"Lifecycle","title":"Substantial-modification decision recorded for each firmware release that changes interfaces, control functions or safety consequences","ref":"Art. 3(30), Art. 69(2), guidance paras 103-113","level":"conditional","appliesAt":["control","component"],"evidence":"cra.substantialModDecision","source":"PRIMARY-READ","note":"Trigger applies to units placed before 2027-12-11 that are substantially modified.","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-cmu","status":"unknown","datum":{"label":"Substantial modification decision","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Decision procedure not yet defined.","cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-rbms","status":"unknown","datum":{"label":"Substantial modification decision","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Decision procedure not yet defined.","cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":"container-sbms","status":"unknown","datum":{"label":"Substantial modification decision","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Decision procedure not yet defined. Proposed owner: GridBatteryCo product safety board (role); decision before 2027-12-11 (q-support).","cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":"container-cool","status":"unknown","datum":{"label":"Substantial modification decision","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Decision procedure not yet defined.","cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-facp","status":"unknown","datum":{"label":"Substantial modification decision","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Decision procedure not yet defined.","cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"illustrative","datum":{"label":"Substantial modification decision","value":"Decision log opened for firmware changes that affect interfaces or safety.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":"Decision procedure follows q-support; proposed owner ElectricCo product safety board (role), decision before 2027-12-11.","cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-ctrl","status":"unknown","datum":{"label":"Substantial modification decision","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Decision procedure not yet defined. Proposed owner: BESS OpCo; decision before 2027-12-11 (q-support).","cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-gw","status":"unknown","datum":{"label":"Substantial modification decision","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Decision procedure not yet defined.","cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"partial","inherited":false,"from":"ppc-fw","status":"illustrative","datum":{"label":"Substantial modification decision","value":"Decision log opened for firmware changes that affect interfaces or safety.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-time","status":"unknown","datum":{"label":"Substantial modification decision","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Decision procedure not yet defined.","cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"gap","inherited":false,"from":"mt-mon","status":"unknown","datum":{"label":"Substantial modification decision","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Decision procedure not yet defined.","cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":2,"gap":10},"firstGap":"container-cmu"},{"id":"cra-integrator-manufacturer","group":"Scope and class","title":"Integrator that places the assembled system on the market under its name records itself as manufacturer of the whole and lists component manufacturers","ref":"Arts 13, 21-22, guidance para 120","level":"conditional","appliesAt":["system","assembly"],"evidence":"md.manufacturer","source":"PRIMARY-READ","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container","level":"L1","path":null,"state":"partial","inherited":false,"from":"container","status":"illustrative","datum":{"label":"Manufacturer of the whole (integrator and economic operator)","value":"GridBatteryCo (fictional), Germany","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-rack","level":"L2","path":"BESS container","state":"partial","inherited":false,"from":"container-rack","status":"illustrative","datum":{"label":"Manufacturer","value":"China BatCo Systems (fictional)","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-module","level":"L3","path":"BESS container","state":"partial","inherited":false,"from":"container-module","status":"illustrative","datum":{"label":"Manufacturer","value":"China BatCo Systems (fictional)","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"container-aux","level":"L2","path":"BESS container","state":"partial","inherited":true,"from":"container","status":"illustrative","datum":{"label":"Manufacturer of the whole (integrator and economic operator)","value":"GridBatteryCo (fictional), Germany","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs","level":"L1","path":null,"state":"partial","inherited":false,"from":"pcs","status":"illustrative","datum":{"label":"Manufacturer of the whole","value":"ElectricCo (fictional)","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-stage","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"illustrative","datum":{"label":"Manufacturer of the whole","value":"ElectricCo (fictional)","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-dcsw","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"illustrative","datum":{"label":"Manufacturer of the whole","value":"ElectricCo (fictional)","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-cool","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"illustrative","datum":{"label":"Manufacturer of the whole","value":"ElectricCo (fictional)","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"pcs-trafo","level":"L2","path":"PCS unit","state":"partial","inherited":true,"from":"pcs","status":"illustrative","datum":{"label":"Manufacturer of the whole","value":"ElectricCo (fictional)","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"main-trafo","level":"L1","path":null,"state":"partial","inherited":false,"from":"main-trafo","status":"illustrative","datum":{"label":"Manufacturer","value":"ElectricCo (fictional)","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}}],"byLevel":{"L0":"gap","L1":"partial","L2":"partial","L3":"partial","L4":"na"},"rolled":{},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":10,"gap":1},"firstGap":"bess"},{"id":"cra-red-transition","group":"Scope and class","title":"Radio equipment (Wi-Fi, Bluetooth, Zigbee, LTE) meets RED Art. 3(3)(d)(e)(f) until 2027-12-10; from 2027-12-11 the CRA replaces Delegated Regulation (EU) 2022/30","ref":"Delegated Regulation (EU) 2022/30 as repealed by (EU) 2026/339","level":"conditional","appliesAt":["assembly","component"],"evidence":"cra.redTransition","source":"PRIMARY-READ","note":"Only radio-equipped products. Units placed on the market from 2025-08-01 to 2027-12-10 stay under RED market surveillance (2026/339 recital 5). EN 18031-1/-2/-3 are RED standards, not a CRA presumption of conformity (SECONDARY, snippet, not read).","cells":[{"node":"container","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-rack","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-module","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-rbms","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-sbms","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-cool","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-facp","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-aux","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-stage","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-dcsw","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-cool","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-trafo","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-time","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"main-trafo","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":21},"firstGap":"container"}],"profiles":[],"standards":[],"summary":{"met":0,"partial":12,"gap":32,"total":44,"notYet":358,"notYetObligations":28,"overdue":0,"inForce":0,"recommended":{"obligations":0,"cells":0,"met":0,"partial":0,"gap":0},"unconfirmed":{"obligations":0,"cells":0,"met":0,"partial":0,"gap":0},"awaitingAct":{"obligations":0,"cells":0,"met":0,"partial":0,"gap":0}},"kpis":[],"dashboard":{"view":"cra"},"example":true},{"id":"nis2","scope":null,"kind":"regulation","title":"NIS2 Directive (EU) 2022/2555 and German implementation (BSI-Gesetz, EnWG 5c-5e)","short":"NIS2 / BSIG / EnWG","citation":{"celex":"32022L2555","url":"https://www.gesetze-im-internet.de/bsig_2025/BJNR12D0B0025.html","checkedOn":"2026-09-29","source":"PRIMARY-READ","note":"Directive Arts 2, 3, 20, 21, 23, 24, 34, 41 and Annex I read; BSIG (2 Dec 2025) full text and EnWG 3, 5c, 5d, 5e, 5f read; BSI-KritisV Anhang 1 Teil 3 read. Bundesnetzagentur consolidated catalogue not yet published; consultation announced for autumn 2026 without a date (source PRIMARY-READ, BNetzA IT security page)."},"applicable":true,"listed":true,"optIn":false,"verification":null,"dates":[{"date":"2024-10-17","audience":"member-state","label":"Transposition deadline","ref":"Art. 41(1)","source":"PRIMARY-READ","obligations":[],"overdue":false,"open":0},{"date":"2024-10-18","label":"National measures apply","ref":"Art. 41(1)","source":"PRIMARY-READ","audience":"operator","obligations":[],"overdue":false,"open":0},{"date":"2025-12-06","label":"German BSI-Gesetz in force","ref":"BSIG of 2 Dec 2025 (BGBl. 2025 I Nr. 301)","source":"PRIMARY-READ","audience":"operator","obligations":[],"overdue":false,"open":0},{"date":"2026-03-06","label":"Registration deadline for network operators qualifying on 2025-12-06 (EnWG 5d(4), three months). For other entities BSIG 33(1) gives three months after the entity first qualifies; the date depends on size and scope.","ref":"BSIG 33(1) / EnWG 5d(4)","source":"PRIMARY-READ","binding":false,"audience":"operator","obligations":[],"overdue":false,"open":0}],"applicability":[],"applicabilityNote":"Binds the operator (BESS operator, aggregator, digital energy service), not the product manufacturer. Use md.* and cert.* evidence at operator or site level. In Germany the BSIG risk-management chapter is switched off by BSIG 28(5) for energy plants covered by EnWG 5c-5e; the EnWG catalogue governs.","obligations":[{"id":"nis2-entity-class","group":"Scope","title":"Entity class determined (besonders wichtige, wichtige, KRITIS operator) with size and energy-sector basis","ref":"BSIG 28, Anlage 1 (1.1.6-1.1.9), NIS2 Art. 2-3, Annex I","level":"mandatory","appliesAt":["system"],"evidence":"md.nis2EntityClass","source":"PRIMARY-READ","note":"KRITIS thresholds for storage 104 MW, 36 MW with FCR prequalification, 0 MW black-start (BSI-KritisV Anhang 1 Teil 3).","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"bess"},{"id":"nis2-registration","group":"Governance","title":"Registration with BSI and Bundesnetzagentur where required","ref":"BSIG 33, EnWG 5d","level":"mandatory","appliesAt":["system"],"evidence":"md.registrationRef","source":"PRIMARY-READ","needsVerification":true,"note":"The deadline is three months after the entity first qualifies (BSIG 33(1)); EnWG 5d(4) with the date 2026-03-06 covers network operators. Size and scope of the entity decide, so no date is computed here.","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"gap","evidenceState":"gap","hold":"unconfirmed","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"bess"},{"id":"nis2-risk-management","group":"Risk management","title":"Appropriate technical and organisational measures incl. supply chain, secure acquisition and development, vulnerability handling, cryptography, access control, MFA","ref":"NIS2 Art. 21(2)(d),(e),(h),(i),(j) and EnWG 5c(1)","level":"mandatory","appliesAt":["system"],"evidence":"cert.isms","source":"PRIMARY-READ","note":"Proof today is an ISO/IEC 27001 based ISMS per the 2018 BNetzA catalogue (ISO/IEC 27019 mapping); consolidated catalogue pending.","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"bess"},{"id":"nis2-procurement","group":"Supply chain","title":"Protection ensured already at procurement of plant goods and services, with supplier vulnerability and secure-development weighing","ref":"EnWG 5c(1), NIS2 Art. 21(3)","level":"mandatory","appliesAt":["control","component"],"evidence":"cra.euDoC","source":"PRIMARY-READ","note":"CRA declaration, SBOM, support end and IEC 62443 certificates are the practical due-diligence evidence (my assessment).","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-cmu","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-rbms","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}},{"node":"container-sbms","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":"container-sbms","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}},{"node":"container-cool","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":"container-cool","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}},{"node":"container-facp","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-facp","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"partial","inherited":false,"from":"pcs-ctrl","status":"illustrative","datum":{"label":"EU declaration of conformity","value":"Draft EU declaration of conformity (Annex V) prepared; to be signed before the first placing on or after 2027-12-11.","unit":null,"rating":null,"assurance":null,"status":"illustrative","note":null,"cert":null,"planned":false}},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-ctrl","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-gw","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-fw","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}},{"node":"ppc-time","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":"ppc-time","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"gap","inherited":false,"from":"mt-mon","status":"unknown","datum":{"label":"EU declaration of conformity","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Applies from 2027-12-11; not yet drafted.","cert":null,"planned":false}}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":1,"gap":11},"firstGap":"container-cmu"},{"id":"nis2-it-contact","group":"Governance","title":"Named IT-security contact per the Bundesnetzagentur catalogue","ref":"BNetzA IT-Sicherheitskatalog 2018 (page S18)","level":"mandatory","appliesAt":["system"],"evidence":"md.itSecurityContact","source":"PRIMARY-READ","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"bess"},{"id":"nis2-management","group":"Governance","title":"Management bodies approve, oversee and are trained on measures; personal liability under company law","ref":"NIS2 Art. 20, EnWG 5e","level":"mandatory","appliesAt":["system"],"evidence":"md.managementTraining","source":"PRIMARY-READ","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"bess"},{"id":"nis2-incident-reporting","group":"Reporting","title":"Early warning 24 h, notification 72 h, final report within one month for significant incidents, sent to BSI reporting office","ref":"NIS2 Art. 23(4), EnWG 5d(3), BSIG 32","level":"mandatory","appliesAt":["system"],"evidence":"md.incidentRunbook","source":"PRIMARY-READ","note":"BSIG 32 is switched off by 28(5) but EnWG 5d(3) keeps the same cadence to the BSI reporting office.","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"bess"},{"id":"nis2-ids","group":"Risk management","title":"Intrusion detection where KRITIS or the catalogue requires it","ref":"BSIG 31(2), EnWG 5c(3)","level":"conditional","appliesAt":["system","control"],"evidence":"md.idsEvidence","source":"PRIMARY-READ","note":"Applies to KRITIS operators and per catalogue.","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-rbms","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-sbms","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-time","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"gap","L1":"gap","L2":"gap","L3":"gap","L4":"na"},"rolled":{},"state":"gap","evidenceState":"gap","hold":null,"notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":11},"firstGap":"bess"},{"id":"nis2-kritis-proof","group":"Proof","title":"Audit, test or certification proof at the date BSI sets, earliest three years after qualifying, then every three years","ref":"BSIG 39(1)","level":"conditional","needsVerification":true,"appliesAt":["system"],"evidence":"cert.kritisProof","source":"PRIMARY-READ","note":"Carve-out 28(5) may replace this with the EnWG 5d documentation for plants; confirm with the authority.","cells":[{"node":"bess","level":"L0","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"gap","L1":"na","L2":"na","L3":"na","L4":"na"},"rolled":{},"state":"gap","evidenceState":"gap","hold":"unconfirmed","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":1},"firstGap":"bess"},{"id":"nis2-critical-components","group":"Supply chain","title":"Check whether the Federal Ministry of the Interior has prohibited use of critical components of a manufacturer","ref":"BSIG 41","level":"conditional","needsVerification":true,"appliesAt":["control","component"],"evidence":"md.criticalComponentCheck","source":"PRIMARY-READ","note":"No ordinance found on the check date.","cells":[{"node":"container-cmu","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":"container-cmu","status":"unknown","datum":{"label":"Critical component check (BSIG 41)","value":null,"unit":null,"rating":null,"assurance":null,"status":"unknown","note":"Non-EU manufacturer of monitoring electronics: check under BSIG 41 not yet done.","cert":null,"planned":false}},{"node":"container-rbms","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-sbms","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-cool","level":"L2","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"container-facp","level":"L3","path":"BESS container","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"pcs-ctrl","level":"L2","path":"PCS unit","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc","level":"L1","path":null,"state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-ctrl","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-gw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-fw","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"ppc-time","level":"L2","path":"Site controller","state":"gap","inherited":false,"from":null,"status":"missing","datum":null},{"node":"mt-mon","level":"L2","path":"Main transformer 33/110 kV","state":"gap","inherited":false,"from":null,"status":"missing","datum":null}],"byLevel":{"L0":"na","L1":"gap","L2":"gap","L3":"gap","L4":"na"},"rolled":{"L0":"gap"},"state":"gap","evidenceState":"gap","hold":"unconfirmed","notYet":false,"appliesFrom":null,"appliesBasis":null,"appliesKnown":null,"overdue":false,"inForce":false,"counts":{"met":0,"partial":0,"gap":12},"firstGap":"container-cmu"}],"profiles":[],"standards":[],"summary":{"met":0,"partial":1,"gap":27,"total":28,"notYet":0,"notYetObligations":0,"overdue":0,"inForce":0,"recommended":{"obligations":0,"cells":0,"met":0,"partial":0,"gap":0},"unconfirmed":{"obligations":3,"cells":14,"met":0,"partial":0,"gap":14},"awaitingAct":{"obligations":0,"cells":0,"met":0,"partial":0,"gap":0}},"kpis":[],"dashboard":null,"example":true}],"dashboards":[{"pack":"eu-battery-regulation","view":"obligation-matrix","title":"EU Batteries Regulation (EU) 2023/1542: battery passport and related obligations for stationary industrial batteries and BESS"},{"pack":"bess-safety-standards","view":"profile-assessment","title":"BESS safety, fire and performance standards by aggregation level"},{"pack":"cra","view":"obligation-matrix","title":"Cyber Resilience Act, Regulation (EU) 2024/2847"},{"pack":"nis2","view":"obligation-matrix","title":"NIS2 Directive (EU) 2022/2555 and German implementation (BSI-Gesetz, EnWG 5c-5e)"}],"metrics":{"passports":28,"nodes":28,"levels":5,"fieldsTotal":670,"dataCompleteness":"89 %","componentsWithOem":27,"packsApplicable":4,"packsListed":4,"packsOptIn":0,"obligationsCovered":"0 %","obligationsMet":0,"obligationsPartial":94,"obligationsTotal":228,"obligationsNotYet":365,"obligationsRecommended":12,"obligationsHeld":38,"openGaps":134,"overdueOpen":0,"nextDeadline":"2027-02-18","nextDeadlineLabel":"Battery passport mandatory; QR code mandatory on all batteries; registry upload of unique identifier; Member States appoint registry national administrators","nextDeadlineRef":"Arts. 77(1), 77(10), 13(6); Impl. Reg. (EU) 2026/1778 Art. 7(1)","nextDeadlinePack":"Batteries Regulation","nextDeadlineDays":140,"certificatesVerified":0,"certificatesSpecimen":8,"certificatesExpiring":0,"standardsMapped":21,"digitalComponents":13,"sbomCoverage":"7 of 13","sbomCovered":7,"sbomIllustrative":1,"sbomUnknown":5,"shortestSupportPeriod":"2032-12-31","unknownSupportComponents":2,"marketAccessDates":"2027-02-18","openQuestions":10,"blockingQuestions":2,"statusLine":"0 of 228 mandatory and conditional obligation cells are evidenced from primary sources; 94 rest on declared, secondary or illustrative values; 134 are open gaps, 0 of them overdue. 365 more apply from a later date.","datumStatus":{"verified-primary":3,"verified-secondary":0,"declared":259,"illustrative":321,"unknown":76,"not-applicable":11}},"lenses":[{"id":"regulatory","title":"Regulatory and compliance","question":"What applies, what is covered, what is missing, and when?","emphasis":["dashboards","hierarchy"],"sectionOrder":["hero","dashboards","configuration","hierarchy","boundary"],"defaultDataType":"espr","detail":"article","facts":["packsApplicable","obligationsCovered","nextDeadline","openGaps"],"vocabulary":{"node":"passport","evidence":"evidence","status":"coverage"},"_origin":"library","factsResolved":[{"key":"packsApplicable","value":"4","label":"Regulation and standards packs applied","sub":"all listed for this archetype"},{"key":"obligationsCovered","value":"0 %","label":"Obligation cells met with primary evidence","sub":"0 of 228 mandatory and conditional cells","title":"Same population as the dashboards: mandatory and conditional obligation cells that apply now. 12 recommended cells are not counted."},{"key":"nextDeadline","value":"2027-02-18","label":"Next date that binds the operator","sub":"Battery passport mandatory; QR code mandatory on all batteries; registry upload of unique identifier; Member States appoint registry national administrators · Arts. 77(1), 77(10), 13(6); Impl. Reg. (EU) 2026/1778 Art. 7(1) · in 140 days","title":"Authority and Member State dates are not shown here."},{"key":"openGaps","value":"134","label":"Open obligation gaps","sub":"obligation cells without evidence, as on the dashboards","title":"Sum of the gap cells in the obligation matrices. Recommended, awaiting-act and not-yet obligations are not counted."}]},{"id":"technical","title":"Technical and engineering","question":"How is the system built, what are the interfaces, and what is the data behind each part?","emphasis":["configuration","hierarchy"],"sectionOrder":["hero","configuration","hierarchy","dashboards","boundary"],"defaultDataType":"md","detail":"field","facts":["nodes","levels","fieldsTotal","dataCompleteness"],"vocabulary":{"node":"component","evidence":"datum","status":"provenance"},"_origin":"library","factsResolved":[{"key":"nodes","value":"28","label":"Components and subcomponents"},{"key":"levels","value":"5","label":"Hierarchy levels"},{"key":"fieldsTotal","value":"670","label":"Data points across all passports"},{"key":"dataCompleteness","value":"89 %","label":"Data points with a known value","sub":"3 verified, 580 declared or illustrative","title":"Share of data points whose status is not unknown. Declared and illustrative values count as filled here; the split is shown under the label."}]},{"id":"cyber","title":"Cyber-security","question":"Which parts are digital, what is their support period and vulnerability posture, and what is reportable?","emphasis":["dashboards","hierarchy"],"sectionOrder":["hero","dashboards","hierarchy","configuration","boundary"],"defaultDataType":"cra","detail":"control","facts":["digitalComponents","shortestSupportPeriod","sbomCoverage","nextDeadline"],"vocabulary":{"node":"component","evidence":"control","status":"readiness"},"_origin":"library","factsResolved":[{"key":"digitalComponents","value":"13","label":"Components with digital elements"},{"key":"shortestSupportPeriod","value":"2032-12-31","label":"Shortest known support period end","sub":"(2 components without a stated support period)","title":"No stated support period: Cell monitoring, SCADA gateway"},{"key":"sbomCoverage","value":"7 of 13","label":"Digital components with an SBOM (declared or better)","sub":"5 unknown, 1 illustrative","title":"Counts verified, secondary and declared SBOM entries as covered; illustrative, unknown and missing entries are not."},{"key":"nextDeadline","value":"2027-02-18","label":"Next date that binds the operator","sub":"Battery passport mandatory; QR code mandatory on all batteries; registry upload of unique identifier; Member States appoint registry national administrators · Arts. 77(1), 77(10), 13(6); Impl. Reg. (EU) 2026/1778 Art. 7(1) · in 140 days","title":"Authority and Member State dates are not shown here."}]},{"id":"business","title":"Business value","question":"What does the passport hierarchy enable, what does it cost to get complete, and what market access does it protect?","emphasis":["configuration","dashboards"],"sectionOrder":["hero","configuration","dashboards","hierarchy","boundary"],"defaultDataType":"md","detail":"summary","facts":["passports","nextDeadline","dataCompleteness","blockingQuestions"],"whoMustAct":true,"vocabulary":{"node":"passport","evidence":"proof","status":"readiness"},"_origin":"library","factsResolved":[{"key":"passports","value":"28","label":"Passports in the hierarchy","sub":"5 levels, 28 components"},{"key":"nextDeadline","value":"2027-02-18","label":"Next date that binds the operator","sub":"Battery passport mandatory; QR code mandatory on all batteries; registry upload of unique identifier; Member States appoint registry national administrators · Arts. 77(1), 77(10), 13(6); Impl. Reg. (EU) 2026/1778 Art. 7(1) · in 140 days","title":"Authority and Member State dates are not shown here."},{"key":"dataCompleteness","value":"89 %","label":"Data points with a known value","sub":"3 verified, 580 declared or illustrative","title":"Share of data points whose status is not unknown. Declared and illustrative values count as filled here; the split is shown under the label."},{"key":"blockingQuestions","value":"2","label":"Blocking questions","sub":"owners: China BatCo Systems (1), GridBatteryCo and its test laboratory (1)"}]}],"purposes":[{"id":"sales","title":"Sales and marketing","weights":{"visual":3,"audienceFit":3,"provenance":1,"consistency":2,"live":1,"completeness":1},"sections":{"questions":true,"practices":true,"boundary":true,"openGaps":false},"tone":"outcome-first","deckStory":["title","whoWeAre","problem","regulatoryClock","prototype","hierarchy","verdicts","value","whyUs","nextStep","appendix"],"_origin":"library"},{"id":"scoping","title":"Scoping and stakeholder alignment","weights":{"visual":1,"audienceFit":2,"provenance":2,"consistency":2,"live":0,"completeness":3},"sections":{"questions":true,"practices":false,"boundary":true,"openGaps":true},"tone":"structure-first","deckStory":["title","objective","systemConfiguration","hierarchy","responsibilities","obligations","gaps","questions","plan","nextStep","appendix"],"_origin":"library"}],"questions":[{"id":"q-economic-operator","text":"Is GridBatteryCo the economic operator and producer in a real project (own-brand manufacturer, Regulation (EU) 2023/1542 Art. 44), and is it established in the EU? If not, which importer or authorised representative carries the Article 77 duties and the producer registration?","why":"In this demo GridBatteryCo is the economic operator and issues the passports (project assumption). The producer status for own use or import is not settled in the sources we read (Art. 3(1)(47)).","owner":"GridBatteryCo with its legal adviser","blocking":false,"unblocks":["container"]},{"id":"q-support","text":"Who decides whether a software or hardware change is a substantial modification, and who keeps the support period of each component after the first end date?","why":"The CRA support period and the substantial-modification decision follow the earliest component end (cooling unit, 2032-12-31).","owner":"GridBatteryCo, ElectricCo and SiteControl Software","blocking":false,"unblocks":["container","pcs","ppc"]},{"id":"q-site","text":"Which site is the first installation and who owns the hazard mitigation analysis and the emergency response plan?","why":"These are owner and site documents. They decide the consequence management evidence and the grid connection route.","owner":"BESS OpCo","blocking":false,"unblocks":["container"]},{"id":"q-passport-data","text":"Which Annex XIII values will China BatCo Systems supply for the model and each unit: serial or batch, place and date of manufacture, hazardous substances, critical raw materials, cell materials, warranty, state-of-health parameters?","why":"Cell and module suppliers have to provide this information (Batteries Regulation Art. 39). None of it is in the product data of the reference.","owner":"China BatCo Systems","blocking":true,"unblocks":["container","container-cell","container-module"]},{"id":"q-fire-evidence","text":"Can the integrator release the UL 9540A reports at cell, module and unit level, the installation-level large-scale fire test with its edition, and the explosion protection study?","why":"The safety profile needs propagation evidence at every level. Planned tests are targets, not evidence.","owner":"GridBatteryCo and its test laboratory","blocking":true,"unblocks":["container-cell","container-module","container-rack","container","container-fire"]},{"id":"q-scope","text":"Is the energy management system (EMS) part of the passport system, or does it stay outside, sending schedules to the site controller?","why":"The PCS, the transformers and the site controller are in scope. The EMS is shown as outside. In scope it would be a digital element under the CRA with its own evidence.","owner":"BESS OpCo","blocking":false,"unblocks":["bess"]},{"id":"q-grid-agreement","text":"Which connection agreement and technical connection rules apply at the 110 kV connection (the demo assumes VDE-AR-N 4120), which plant type applies, and which certificates does the grid operator accept?","why":"The connection chain, the plant certificate and the registrations depend on it.","owner":"BESS OpCo","blocking":false,"unblocks":["container"]},{"id":"q-applicability","text":"Are the assumed dates right: placing on the market 2027-06-01 and commissioning 2027-09-01?","why":"They decide which obligations of the Batteries Regulation and the CRA apply and from when.","owner":"BESS OpCo","blocking":false,"unblocks":["container"]},{"id":"q-cyber","text":"Which CRA evidence exists for the BMS levels, the cooling controller, the fire panel, the PCS controller and the site controller: classification, support end, SBOM, vulnerability contact?","why":"Full application of the CRA starts 2027-12-11; reporting under Art. 14 applies since 2026-09-11.","owner":"GridBatteryCo, ElectricCo and SiteControl Software","blocking":false,"unblocks":["container-sbms","container-rbms","container-cool","container-facp","pcs-ctrl","ppc-ctrl","ppc-gw","ppc-fw"]},{"id":"q-registry","text":"How will the legitimate-interest access rules (Art. 77(9) act) and the registration of battery identifiers in the DPP registry work at the start date of 2027-02-18?","why":"The access act is not adopted and the registry user guide states that battery registration is not yet possible.","owner":"European Commission (external); BESS OpCo monitors","blocking":false,"unblocks":["container"]},{"id":"unknown-container","node":"container","text":"BESS container: 22 values unknown (MD · Tested configuration of the certificate records; ESPR · DPP registry registration proof; ESPR · Access-rights implementing act; …)","owner":"GridBatteryCo","auto":true},{"id":"unknown-container-rack","node":"container-rack","text":"Battery rack: 1 value unknown (MD · Tested configuration of the certificate records)","owner":"China BatCo Systems","auto":true},{"id":"unknown-container-module","node":"container-module","text":"Battery module: 1 value unknown (MD · Tested configuration of the certificate records)","owner":"China BatCo Systems","auto":true},{"id":"unknown-container-cell","node":"container-cell","text":"Battery cell: 2 values unknown (MD · Tested configuration of the certificate records; ESPR · Supplier documentation (Art. 39), cell)","owner":"China BatCo Systems","auto":true},{"id":"unknown-container-cmu","node":"container-cmu","text":"Cell monitoring: 9 values unknown (MD · Critical component check (BSIG 41); CRA · No known exploitable vulnerabilities; CRA · Software bill of materials; …)","owner":"China BatCo Systems","auto":true},{"id":"unknown-container-rbms","node":"container-rbms","text":"Rack BMS: 4 values unknown (CRA · Vulnerability handling and advisories; CRA · EU declaration of conformity; CRA · CE marking; …)","owner":"GridBatteryCo","auto":true},{"id":"unknown-container-sbms","node":"container-sbms","text":"System BMS: 3 values unknown (CRA · EU declaration of conformity; CRA · CE marking; CRA · Substantial modification decision)","owner":"GridBatteryCo","auto":true},{"id":"unknown-container-cool","node":"container-cool","text":"Liquid cooling unit: 4 values unknown (CRA · Vulnerability handling and advisories; CRA · EU declaration of conformity; CRA · CE marking; …)","owner":"GridBatteryCo","auto":true},{"id":"unknown-container-fire","node":"container-fire","text":"Fire detection and suppression: 1 value unknown (FS · Explosion consequence limits)","owner":"GridBatteryCo","auto":true},{"id":"unknown-container-facp","node":"container-facp","text":"Fire alarm panel: 5 values unknown (CRA · Software bill of materials; CRA · Vulnerability handling and advisories; CRA · EU declaration of conformity; …)","owner":"GridBatteryCo","auto":true},{"id":"unknown-pcs","node":"pcs","text":"PCS unit: 3 values unknown (MD · Power derating below the full-power DC window; MD · DC overvoltage trip and ripple margin; MD · Tested configuration of the certificate records)","owner":"ElectricCo","auto":true},{"id":"unknown-ppc-ctrl","node":"ppc-ctrl","text":"Plant controller: 3 values unknown (CRA · EU declaration of conformity; CRA · CE marking; CRA · Substantial modification decision)","owner":"SiteControl Software","auto":true},{"id":"unknown-ppc-gw","node":"ppc-gw","text":"SCADA gateway: 8 values unknown (CRA · No known exploitable vulnerabilities; CRA · Software bill of materials; CRA · Vulnerability handling and advisories; …)","owner":"SiteControl Software","auto":true},{"id":"unknown-ppc-fw","node":"ppc-fw","text":"Secure gateway: 1 value unknown (CRA · EU declaration of conformity)","owner":"SiteControl Software","auto":true},{"id":"unknown-ppc-time","node":"ppc-time","text":"Time source: 4 values unknown (CRA · Vulnerability handling and advisories; CRA · EU declaration of conformity; CRA · CE marking; …)","owner":"SiteControl Software","auto":true},{"id":"unknown-main-trafo","node":"main-trafo","text":"Main transformer 33/110 kV: 1 value unknown (MD · Oil containment)","owner":"ElectricCo","auto":true},{"id":"unknown-mt-mon","node":"mt-mon","text":"Transformer monitoring unit: 4 values unknown (CRA · Vulnerability handling and advisories; CRA · EU declaration of conformity; CRA · CE marking; …)","owner":"ElectricCo","auto":true}],"practices":[],"boundary":[{"title":"What this page does not claim","html":"It presents evidence and flags gaps. It does not state conformity, and a quoted verdict is a reading of the evidence shown, not an assessment by a notified body or authority."},{"title":"How to read values and certificates","html":"Each value shows how it was verified: verified from a primary source, verified from a secondary source, declared, illustrative or unknown. Specimen certificates show the structure of a real certificate and carry no number."},{"title":"Identifiers","html":"Passport identifiers follow the staging scheme and become live links once the passports are issued."}],"diagram":{"mode":"scene","width":1080,"height":580,"boxes":[{"id":"bess","x":16,"y":16,"w":280,"h":44,"depth":1,"container":false,"title":"BESS unit","sub":"Container, PCS, transformers and site controller, 4,992 kWh, 110 kV","quantity":1,"hue":"neutral","category":"aux","icon":"tool","glyph":"box","level":"L0","oem":null,"gauges":[],"chip":true,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"container","x":82,"y":124,"w":204,"h":44,"depth":1,"container":false,"title":"BESS container","sub":"GB-5000, 4,992 kWh nominal (DC, beginning of life)","quantity":1,"hue":"h1","category":"storage","icon":"cube-outline","glyph":"battery","level":"L1","oem":"GridBatteryCo","gauges":[{"key":"stateOfCharge","label":"State of charge","value":64},{"key":"stateOfHealth","label":"State of health","value":100}],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"container-rack","x":82,"y":216,"w":204,"h":44,"depth":1,"container":false,"title":"Battery rack","sub":"BC-RK1000, 2P416S, 8 modules in series","quantity":5,"hue":"h1","category":"storage","icon":"cube-outline","glyph":"battery","level":"L2","oem":"China BatCo Systems","gauges":[{"key":"stateOfCharge","label":"State of charge","value":64},{"key":"stateOfHealth","label":"State of health","value":100}],"chip":false,"mini":true,"stack":null,"opens":"racks","passports":5},{"id":"container-module","x":82,"y":268,"w":204,"h":228,"depth":1,"container":false,"title":"Battery module","sub":"BC-M125, 2P52S, 104 cells, 124.8 kWh","quantity":8,"hue":"h1","category":"storage","icon":"cube-outline","glyph":"battery","level":"L3","oem":"China BatCo Systems","gauges":[{"key":"stateOfHealth","label":"State of health","value":100}],"chip":false,"mini":false,"stack":{"count":8},"opens":"racks","passports":40},{"id":"container-cmu","x":310,"y":216,"w":160,"h":44,"depth":1,"container":false,"title":"Cell monitoring","sub":"BC-CMU3, one per module, BMS level 1","quantity":8,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L3","oem":"China BatCo Systems","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":40},{"id":"container-rbms","x":310,"y":268,"w":160,"h":44,"depth":1,"container":false,"title":"Rack BMS","sub":"GB-BCU200, one per rack, BMS level 2","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L3","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":5},{"id":"container-sbms","x":310,"y":320,"w":160,"h":44,"depth":1,"container":false,"title":"System BMS","sub":"GB-BAU300, array controller, BMS level 3","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"container-aux","x":310,"y":372,"w":160,"h":44,"depth":1,"container":false,"title":"Auxiliary power","sub":"GB-AUX45, 400 V AC, UPS for fans and detection","quantity":1,"hue":"neutral","category":"aux","icon":"tool","glyph":"box","level":"L2","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"container-cool","x":494,"y":216,"w":184,"h":84,"depth":1,"container":false,"title":"Liquid cooling unit","sub":"60 kW, glycol loop","quantity":1,"hue":"h3","category":"thermal","icon":"settings-02","glyph":"cooling","level":"L2","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"container-fire","x":494,"y":308,"w":184,"h":84,"depth":1,"container":false,"title":"Fire detection and suppression","sub":"Aerosol, detection, exhaust","quantity":1,"hue":"h4","category":"safety","icon":"alert-triangle","glyph":"shield","level":"L2","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"container-facp","x":494,"y":400,"w":184,"h":44,"depth":1,"container":false,"title":"Fire alarm panel","sub":"GB-FP100, panel with gas detection logic","quantity":1,"hue":"h4","category":"safety","icon":"alert-triangle","glyph":"shield","level":"L3","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"container-aerosol","x":494,"y":452,"w":184,"h":44,"depth":1,"container":false,"title":"Aerosol generators","sub":"Condensed aerosol, 4 per container","quantity":4,"hue":"h4","category":"safety","icon":"alert-triangle","glyph":"shield","level":"L3","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":4},{"id":"pcs","x":724,"y":216,"w":164,"h":84,"depth":1,"container":false,"title":"PCS unit","sub":"2.5 MVA","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L1","oem":"ElectricCo","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"pcs-trafo","x":724,"y":332,"w":164,"h":84,"depth":1,"container":false,"title":"Skid transformer 33/0.69 kV","sub":"EC-TR2500, 2,500 kVA, ester-filled","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L2","oem":"ElectricCo","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"pcs-ctrl","x":724,"y":424,"w":164,"h":44,"depth":1,"container":false,"title":"PCS controller","sub":"EC-CTRL400 converter controller","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","oem":"ElectricCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"ppc","x":904,"y":124,"w":160,"h":84,"depth":1,"container":false,"title":"Site controller","sub":"PPC and gateway","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L1","oem":"SiteControl Software","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"ppc-ctrl","x":904,"y":216,"w":160,"h":44,"depth":1,"container":false,"title":"Plant controller","sub":"SC-PPC4000 power plant controller","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","oem":"SiteControl Software","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"ppc-gw","x":904,"y":268,"w":160,"h":44,"depth":1,"container":false,"title":"SCADA gateway","sub":"SC-GW104, IEC 60870-5-104 and IEC 61850","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","oem":"SiteControl Software","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"main-trafo","x":904,"y":332,"w":160,"h":84,"depth":1,"container":false,"title":"Main transformer 33/110 kV","sub":"5 MVA","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L1","oem":"ElectricCo","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1}],"markers":[{"id":"ems","title":"EMS","sub":"Schedules; outside","icon":"database-02","x":724,"y":124,"w":164,"h":84},{"id":"grid","title":"Grid","sub":"110 kV","icon":"dataflow-03","x":904,"y":440,"w":160,"h":56},{"id":"gbc","title":"GridBatteryCo","sub":"Economic operator","icon":"package","x":16,"y":68,"w":280,"h":48},{"id":"opco","title":"BESS OpCo","sub":"Owner, operator","icon":"building-07","x":312,"y":44,"w":144,"h":72},{"id":"batco","title":"China BatCo Systems","sub":"Cells, modules, racks","icon":"package","x":472,"y":44,"w":204,"h":72},{"id":"electricco","title":"ElectricCo","sub":"PCS, transformer","icon":"zap","x":692,"y":44,"w":150,"h":72},{"id":"siteco","title":"SiteControl Software","sub":"Site controller","icon":"cpu-chip-02","x":858,"y":44,"w":206,"h":72}],"kpis":[{"title":"Right now","note":"Illustrative values, not measured.","items":[{"key":"activePowerMW","label":"Active power (negative: charging)","value":"-1.6","unit":"MW"},{"key":"availableEnergyKWh","label":"Energy available to discharge","value":"3195","unit":"kWh"},