{"key":"maxCellTempC","label":"Hottest cell","value":"27.4","unit":"C"}]},{"title":"Today","note":"Illustrative values, not measured.","items":[{"key":"energyDischargedTodayKWh","label":"Energy discharged today","value":"3740","unit":"kWh"},{"key":"availabilityTodayPct","label":"Availability today","value":"100","unit":"%"}]}],"edges":[{"from":"container-rack","to":"pcs","kind":"power","label":"DC 1,040 to 1,497.6 V","labelFull":"DC 1,040 to 1,497.6 V","d":"M82 238 L78 238 Q74 238 74 242 L74 538 Q74 546 82 546 L708 546 Q716 546 716 538 L716 262 Q716 258 720 258 L724 258","lx":400,"ly":538,"anchor":"middle","pts":[[82,238],[74,238],[74,546],[716,546],[716,258],[724,258]],"animate":false},{"from":"pcs","to":"pcs-trafo","kind":"power","label":"0.69 kV AC","labelFull":"0.69 kV AC","d":"M806 300 L806 332","lx":812,"ly":320,"anchor":"start","pts":[[806,300],[806,332]],"animate":false},{"from":"pcs-trafo","to":"main-trafo","kind":"power","label":"","labelFull":"","d":"M888 374 L904 374","lx":896,"ly":366,"anchor":"middle","pts":[[888,374],[904,374]],"animate":false},{"from":"main-trafo","to":"grid","kind":"power","label":"110 kV","labelFull":"110 kV","d":"M984 416 L984 440","lx":992,"ly":432,"anchor":"start","pts":[[984,416],[984,440]],"animate":false},{"from":"ems","to":"ppc","kind":"signal","label":"","labelFull":"","d":"M888 166 L904 166","lx":896,"ly":158,"anchor":"middle","pts":[[888,166],[904,166]],"animate":false},{"from":"ppc-ctrl","to":"pcs","kind":"signal","label":"","labelFull":"","d":"M904 238 L900 238 Q896 238 896 242 L896 254 Q896 258 892 258 L888 258","lx":896,"ly":240,"anchor":"middle","pts":[[904,238],[896,238],[896,258],[888,258]],"animate":false}],"backdrop":{"ground":566,"site":{"pad":{"x":48,"w":664},"fences":[{"x":48,"w":664,"h":36}],"pylons":[{"x":982,"h":62}]},"container":{"x":60,"y":168,"w":640,"h":350,"label":"20 ft ISO container","bays":[{"w":228,"label":"Rack bay"},{"w":184,"label":"Control and power","tech":true},{"w":208,"label":"Thermal and fire","tech":true}]}},"box":{"w":172,"h":84},"kinds":["power","signal"],"id":"scene","title":"BESS scene","views":[{"mode":"scene","width":1080,"height":580,"boxes":[{"id":"bess","x":16,"y":16,"w":280,"h":44,"depth":1,"container":false,"title":"BESS unit","sub":"Container, PCS, transformers and site controller, 4,992 kWh, 110 kV","quantity":1,"hue":"neutral","category":"aux","icon":"tool","glyph":"box","level":"L0","oem":null,"gauges":[],"chip":true,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"container","x":82,"y":124,"w":204,"h":44,"depth":1,"container":false,"title":"BESS container","sub":"GB-5000, 4,992 kWh nominal (DC, beginning of life)","quantity":1,"hue":"h1","category":"storage","icon":"cube-outline","glyph":"battery","level":"L1","oem":"GridBatteryCo","gauges":[{"key":"stateOfCharge","label":"State of charge","value":64},{"key":"stateOfHealth","label":"State of health","value":100}],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"container-rack","x":82,"y":216,"w":204,"h":44,"depth":1,"container":false,"title":"Battery rack","sub":"BC-RK1000, 2P416S, 8 modules in series","quantity":5,"hue":"h1","category":"storage","icon":"cube-outline","glyph":"battery","level":"L2","oem":"China BatCo Systems","gauges":[{"key":"stateOfCharge","label":"State of charge","value":64},{"key":"stateOfHealth","label":"State of health","value":100}],"chip":false,"mini":true,"stack":null,"opens":"racks","passports":5},{"id":"container-module","x":82,"y":268,"w":204,"h":228,"depth":1,"container":false,"title":"Battery module","sub":"BC-M125, 2P52S, 104 cells, 124.8 kWh","quantity":8,"hue":"h1","category":"storage","icon":"cube-outline","glyph":"battery","level":"L3","oem":"China BatCo Systems","gauges":[{"key":"stateOfHealth","label":"State of health","value":100}],"chip":false,"mini":false,"stack":{"count":8},"opens":"racks","passports":40},{"id":"container-cmu","x":310,"y":216,"w":160,"h":44,"depth":1,"container":false,"title":"Cell monitoring","sub":"BC-CMU3, one per module, BMS level 1","quantity":8,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L3","oem":"China BatCo Systems","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":40},{"id":"container-rbms","x":310,"y":268,"w":160,"h":44,"depth":1,"container":false,"title":"Rack BMS","sub":"GB-BCU200, one per rack, BMS level 2","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L3","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":5},{"id":"container-sbms","x":310,"y":320,"w":160,"h":44,"depth":1,"container":false,"title":"System BMS","sub":"GB-BAU300, array controller, BMS level 3","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"container-aux","x":310,"y":372,"w":160,"h":44,"depth":1,"container":false,"title":"Auxiliary power","sub":"GB-AUX45, 400 V AC, UPS for fans and detection","quantity":1,"hue":"neutral","category":"aux","icon":"tool","glyph":"box","level":"L2","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"container-cool","x":494,"y":216,"w":184,"h":84,"depth":1,"container":false,"title":"Liquid cooling unit","sub":"60 kW, glycol loop","quantity":1,"hue":"h3","category":"thermal","icon":"settings-02","glyph":"cooling","level":"L2","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"container-fire","x":494,"y":308,"w":184,"h":84,"depth":1,"container":false,"title":"Fire detection and suppression","sub":"Aerosol, detection, exhaust","quantity":1,"hue":"h4","category":"safety","icon":"alert-triangle","glyph":"shield","level":"L2","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"container-facp","x":494,"y":400,"w":184,"h":44,"depth":1,"container":false,"title":"Fire alarm panel","sub":"GB-FP100, panel with gas detection logic","quantity":1,"hue":"h4","category":"safety","icon":"alert-triangle","glyph":"shield","level":"L3","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"container-aerosol","x":494,"y":452,"w":184,"h":44,"depth":1,"container":false,"title":"Aerosol generators","sub":"Condensed aerosol, 4 per container","quantity":4,"hue":"h4","category":"safety","icon":"alert-triangle","glyph":"shield","level":"L3","oem":"GridBatteryCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":4},{"id":"pcs","x":724,"y":216,"w":164,"h":84,"depth":1,"container":false,"title":"PCS unit","sub":"2.5 MVA","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L1","oem":"ElectricCo","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"pcs-trafo","x":724,"y":332,"w":164,"h":84,"depth":1,"container":false,"title":"Skid transformer 33/0.69 kV","sub":"EC-TR2500, 2,500 kVA, ester-filled","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L2","oem":"ElectricCo","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"pcs-ctrl","x":724,"y":424,"w":164,"h":44,"depth":1,"container":false,"title":"PCS controller","sub":"EC-CTRL400 converter controller","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","oem":"ElectricCo","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"ppc","x":904,"y":124,"w":160,"h":84,"depth":1,"container":false,"title":"Site controller","sub":"PPC and gateway","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L1","oem":"SiteControl Software","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1},{"id":"ppc-ctrl","x":904,"y":216,"w":160,"h":44,"depth":1,"container":false,"title":"Plant controller","sub":"SC-PPC4000 power plant controller","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","oem":"SiteControl Software","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"ppc-gw","x":904,"y":268,"w":160,"h":44,"depth":1,"container":false,"title":"SCADA gateway","sub":"SC-GW104, IEC 60870-5-104 and IEC 61850","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","oem":"SiteControl Software","gauges":[],"chip":false,"mini":true,"stack":null,"opens":null,"passports":1},{"id":"main-trafo","x":904,"y":332,"w":160,"h":84,"depth":1,"container":false,"title":"Main transformer 33/110 kV","sub":"5 MVA","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L1","oem":"ElectricCo","gauges":[],"chip":false,"mini":false,"stack":null,"opens":null,"passports":1}],"markers":[{"id":"ems","title":"EMS","sub":"Schedules; outside","icon":"database-02","x":724,"y":124,"w":164,"h":84},{"id":"grid","title":"Grid","sub":"110 kV","icon":"dataflow-03","x":904,"y":440,"w":160,"h":56},{"id":"gbc","title":"GridBatteryCo","sub":"Economic operator","icon":"package","x":16,"y":68,"w":280,"h":48},{"id":"opco","title":"BESS OpCo","sub":"Owner, operator","icon":"building-07","x":312,"y":44,"w":144,"h":72},{"id":"batco","title":"China BatCo Systems","sub":"Cells, modules, racks","icon":"package","x":472,"y":44,"w":204,"h":72},{"id":"electricco","title":"ElectricCo","sub":"PCS, transformer","icon":"zap","x":692,"y":44,"w":150,"h":72},{"id":"siteco","title":"SiteControl Software","sub":"Site controller","icon":"cpu-chip-02","x":858,"y":44,"w":206,"h":72}],"kpis":[{"title":"Right now","note":"Illustrative values, not measured.","items":[{"key":"activePowerMW","label":"Active power (negative: charging)","value":"-1.6","unit":"MW"},{"key":"availableEnergyKWh","label":"Energy available to discharge","value":"3195","unit":"kWh"},{"key":"maxCellTempC","label":"Hottest cell","value":"27.4","unit":"C"}]},{"title":"Today","note":"Illustrative values, not measured.","items":[{"key":"energyDischargedTodayKWh","label":"Energy discharged today","value":"3740","unit":"kWh"},{"key":"availabilityTodayPct","label":"Availability today","value":"100","unit":"%"}]}],"edges":[{"from":"container-rack","to":"pcs","kind":"power","label":"DC 1,040 to 1,497.6 V","labelFull":"DC 1,040 to 1,497.6 V","d":"M82 238 L78 238 Q74 238 74 242 L74 538 Q74 546 82 546 L708 546 Q716 546 716 538 L716 262 Q716 258 720 258 L724 258","lx":400,"ly":538,"anchor":"middle","pts":[[82,238],[74,238],[74,546],[716,546],[716,258],[724,258]],"animate":false},{"from":"pcs","to":"pcs-trafo","kind":"power","label":"0.69 kV AC","labelFull":"0.69 kV AC","d":"M806 300 L806 332","lx":812,"ly":320,"anchor":"start","pts":[[806,300],[806,332]],"animate":false},{"from":"pcs-trafo","to":"main-trafo","kind":"power","label":"","labelFull":"","d":"M888 374 L904 374","lx":896,"ly":366,"anchor":"middle","pts":[[888,374],[904,374]],"animate":false},{"from":"main-trafo","to":"grid","kind":"power","label":"110 kV","labelFull":"110 kV","d":"M984 416 L984 440","lx":992,"ly":432,"anchor":"start","pts":[[984,416],[984,440]],"animate":false},{"from":"ems","to":"ppc","kind":"signal","label":"","labelFull":"","d":"M888 166 L904 166","lx":896,"ly":158,"anchor":"middle","pts":[[888,166],[904,166]],"animate":false},{"from":"ppc-ctrl","to":"pcs","kind":"signal","label":"","labelFull":"","d":"M904 238 L900 238 Q896 238 896 242 L896 254 Q896 258 892 258 L888 258","lx":896,"ly":240,"anchor":"middle","pts":[[904,238],[896,238],[896,258],[888,258]],"animate":false}],"backdrop":{"ground":566,"site":{"pad":{"x":48,"w":664},"fences":[{"x":48,"w":664,"h":36}],"pylons":[{"x":982,"h":62}]},"container":{"x":60,"y":168,"w":640,"h":350,"label":"20 ft ISO container","bays":[{"w":228,"label":"Rack bay"},{"w":184,"label":"Control and power","tech":true},{"w":208,"label":"Thermal and fire","tech":true}]}},"box":{"w":172,"h":84},"kinds":["power","signal"],"id":"scene","title":"BESS scene"},{"mode":"containment","width":1260,"height":576,"boxes":[{"id":"bess","x":0,"y":0,"w":1260,"h":576,"depth":0,"container":true,"title":"BESS unit","sub":"Container, PCS, transformers and site controller, 4,992 kWh, 110 kV","quantity":1,"hue":"neutral","category":"aux","icon":"tool","glyph":"box","level":"L0","summary":"40× Battery module · 40× Cell monitoring · 5× Rack BMS · + 3 more types","summaryFull":"40× Battery module · 40× Cell monitoring · 5× Rack BMS · 4× Aerosol generators · 1× Fire alarm panel · 4160× Battery cell","oem":null,"lines":["BESS unit"],"headH":34},{"id":"container","x":12,"y":46,"w":404,"h":304,"depth":1,"container":true,"title":"BESS container","sub":"GB-5000, 4,992 kWh nominal (DC, beginning of life)","quantity":1,"hue":"h1","category":"storage","icon":"cube-outline","glyph":"battery","level":"L1","summary":"40× Battery module · 40× Cell monitoring · 5× Rack BMS · + 3 more types","summaryFull":"40× Battery module · 40× Cell monitoring · 5× Rack BMS · 4× Aerosol generators · 1× Fire alarm panel · 4160× Battery cell","oem":"GridBatteryCo","lines":["BESS container"],"headH":34},{"id":"container-rack","x":24,"y":92,"w":184,"h":74,"depth":2,"container":false,"title":"Battery rack","sub":"BC-RK1000, 2P416S, 8 modules in series","quantity":5,"hue":"h1","category":"storage","icon":"cube-outline","glyph":"battery","level":"L2","summary":"8× Battery module · 8× Cell monitoring · 1× Rack BMS · + 1 more types","summaryFull":"8× Battery module · 8× Cell monitoring · 1× Rack BMS · 832× Battery cell","oem":"China BatCo Systems","lines":["Battery rack"],"headH":0},{"id":"container-sbms","x":220,"y":92,"w":184,"h":58,"depth":2,"container":false,"title":"System BMS","sub":"GB-BAU300, array controller, BMS level 3","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","summary":null,"summaryFull":null,"oem":"GridBatteryCo","lines":["System BMS"],"headH":0},{"id":"container-cool","x":24,"y":178,"w":184,"h":58,"depth":2,"container":false,"title":"Liquid cooling unit","sub":"60 kW, glycol loop","quantity":1,"hue":"h3","category":"thermal","icon":"settings-02","glyph":"cooling","level":"L2","summary":null,"summaryFull":null,"oem":"GridBatteryCo","lines":["Liquid cooling","unit"],"headH":0},{"id":"container-fire","x":220,"y":178,"w":184,"h":74,"depth":2,"container":false,"title":"Fire detection and suppression","sub":"Aerosol, detection, exhaust","quantity":1,"hue":"h4","category":"safety","icon":"alert-triangle","glyph":"shield","level":"L2","summary":"4× Aerosol generators · 1× Fire alarm panel","summaryFull":"4× Aerosol generators · 1× Fire alarm panel","oem":"GridBatteryCo","lines":["Fire detection","and suppression"],"headH":0},{"id":"container-aux","x":24,"y":264,"w":184,"h":58,"depth":2,"container":false,"title":"Auxiliary power","sub":"GB-AUX45, 400 V AC, UPS for fans and detection","quantity":1,"hue":"neutral","category":"aux","icon":"tool","glyph":"box","level":"L2","summary":null,"summaryFull":null,"oem":"GridBatteryCo","lines":["Auxiliary power"],"headH":0},{"id":"pcs","x":428,"y":46,"w":404,"h":256,"depth":1,"container":true,"title":"PCS unit","sub":"2.5 MVA","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L1","summary":null,"summaryFull":null,"oem":"ElectricCo","lines":["PCS unit"],"headH":34},{"id":"pcs-stage","x":440,"y":92,"w":184,"h":58,"depth":2,"container":false,"title":"Power stage","sub":"EC-PS2500, three-level IGBT converter","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L2","summary":null,"summaryFull":null,"oem":"ElectricCo","lines":["Power stage"],"headH":0},{"id":"pcs-dcsw","x":636,"y":92,"w":184,"h":58,"depth":2,"container":false,"title":"DC switchgear","sub":"EC-DCS1500, contactor and fuses","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L2","summary":null,"summaryFull":null,"oem":"ElectricCo","lines":["DC switchgear"],"headH":0},{"id":"pcs-cool","x":440,"y":162,"w":184,"h":58,"depth":2,"container":false,"title":"PCS cooling","sub":"EC-CL30, liquid loop with dry cooler","quantity":1,"hue":"h3","category":"thermal","icon":"settings-02","glyph":"cooling","level":"L2","summary":null,"summaryFull":null,"oem":"ElectricCo","lines":["PCS cooling"],"headH":0},{"id":"pcs-ctrl","x":636,"y":162,"w":184,"h":58,"depth":2,"container":false,"title":"PCS controller","sub":"EC-CTRL400 converter controller","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","summary":null,"summaryFull":null,"oem":"ElectricCo","lines":["PCS controller"],"headH":0},{"id":"pcs-trafo","x":440,"y":232,"w":184,"h":58,"depth":2,"container":false,"title":"Skid transformer 33/0.69 kV","sub":"EC-TR2500, 2,500 kVA, ester-filled","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L2","summary":null,"summaryFull":null,"oem":"ElectricCo","lines":["Skid transformer","33/0.69 kV"],"headH":0},{"id":"ppc","x":844,"y":46,"w":404,"h":186,"depth":1,"container":true,"title":"Site controller","sub":"PPC and gateway","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L1","summary":null,"summaryFull":null,"oem":"SiteControl Software","lines":["Site controller"],"headH":34},{"id":"ppc-ctrl","x":856,"y":92,"w":184,"h":58,"depth":2,"container":false,"title":"Plant controller","sub":"SC-PPC4000 power plant controller","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","summary":null,"summaryFull":null,"oem":"SiteControl Software","lines":["Plant controller"],"headH":0},{"id":"ppc-gw","x":1052,"y":92,"w":184,"h":58,"depth":2,"container":false,"title":"SCADA gateway","sub":"SC-GW104, IEC 60870-5-104 and IEC 61850","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","summary":null,"summaryFull":null,"oem":"SiteControl Software","lines":["SCADA gateway"],"headH":0},{"id":"ppc-fw","x":856,"y":162,"w":184,"h":58,"depth":2,"container":false,"title":"Secure gateway","sub":"SC-Guard200, OT firewall","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","summary":null,"summaryFull":null,"oem":"SiteControl Software","lines":["Secure gateway"],"headH":0},{"id":"ppc-time","x":1052,"y":162,"w":184,"h":58,"depth":2,"container":false,"title":"Time source","sub":"SC-Time50, GNSS and PTP","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","summary":null,"summaryFull":null,"oem":"SiteControl Software","lines":["Time source"],"headH":0},{"id":"main-trafo","x":12,"y":362,"w":404,"h":186,"depth":1,"container":true,"title":"Main transformer 33/110 kV","sub":"5 MVA","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L1","summary":null,"summaryFull":null,"oem":"ElectricCo","lines":["Main transformer 33/110 kV"],"headH":34},{"id":"mt-active","x":24,"y":408,"w":184,"h":58,"depth":2,"container":false,"title":"Transformer active part","sub":"Core, windings and tank","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L2","summary":null,"summaryFull":null,"oem":"ElectricCo","lines":["Transformer","active part"],"headH":0},{"id":"mt-otc","x":220,"y":408,"w":184,"h":58,"depth":2,"container":false,"title":"On-load tap changer","sub":"HV side, 21 positions","quantity":1,"hue":"h2","category":"power","icon":"dataflow-03","glyph":"converter","level":"L2","summary":null,"summaryFull":null,"oem":"ElectricCo","lines":["On-load tap","changer"],"headH":0},{"id":"mt-mon","x":24,"y":478,"w":184,"h":58,"depth":2,"container":false,"title":"Transformer monitoring unit","sub":"EC-TM100, gas-in-oil and temperature","quantity":1,"hue":"h5","category":"control","icon":"cpu-chip-02","glyph":"controller","level":"L2","summary":null,"summaryFull":null,"oem":"ElectricCo","lines":["Transformer","monitoring unit"],"headH":0}],"box":{"w":184,"h":58,"pad":12,"gap":12,"head":34,"lineC":20,"charLeaf":8.2,"charCont":9.2,"qty":34},"maxDepth":2,"id":"containment","title":"Hierarchy"},{"mode":"racks","id":"racks","title":"Racks","boxes":[],"edges":[],"racks":[{"label":"Rack 1","soc":64,"soh":100},{"label":"Rack 2","soc":66,"soh":99},{"label":"Rack 3","soc":63,"soh":100},{"label":"Rack 4","soc":65,"soh":100},{"label":"Rack 5","soc":64,"soh":99}],"rackNode":"container-rack","moduleNode":"container-module"},{"mode":"graph","id":"graph","title":"Knowledge graph","boxes":[],"edges":[]}]},"sysDash":{"depth":1,"types":[{"id":"type:system","label":"BESS unit","instances":1,"members":["bess"],"nodes":["bess"],"category":"aux","hue":"neutral","icon":"tool","system":true},{"id":"type:storage|besscontainer","label":"BESS container","instances":1,"members":["container"],"nodes":["container","container-rack","container-module","container-cell","container-cmu","container-rbms","container-sbms","container-cool","container-fire","container-facp","container-aerosol","container-aux"],"category":"storage","hue":"h1","icon":"cube-outline","system":false},{"id":"type:power|pcsunit","label":"PCS unit","instances":1,"members":["pcs"],"nodes":["pcs","pcs-stage","pcs-dcsw","pcs-cool","pcs-ctrl","pcs-trafo"],"category":"power","hue":"h2","icon":"dataflow-03","system":false},{"id":"type:control|sitecontroller","label":"Site controller","instances":1,"members":["ppc"],"nodes":["ppc","ppc-ctrl","ppc-gw","ppc-fw","ppc-time"],"category":"control","hue":"h5","icon":"cpu-chip-02","system":false},{"id":"type:power|maintransformer33110kv","label":"Main transformer 33/110 kV","instances":1,"members":["main-trafo"],"nodes":["main-trafo","mt-active","mt-otc","mt-mon"],"category":"power","hue":"h2","icon":"dataflow-03","system":false}],"views":[{"id":"battery","title":"EU Battery Regulation","short":"EU Battery Regulation","kind":"battery","packs":["eu-battery-regulation"],"packShort":"Batteries Regulation","unit":"cells","legend":[{"k":"met","label":"Met"},{"k":"partial","label":"Partial"},{"k":"gap","label":"Gap"}],"kpis":[{"key":"issued","label":"DPPs issued","value":"1/1","sub":"100 % issued, 0 planned","tone":"ok","issued":1,"of":1},{"key":"coverage","label":"Obligation data coverage","value":"0 %","sub":"0 of 105 cells met, 81 partial, 24 gap","tone":"warn"},{"key":"dynamic","label":"Dynamic data defined","value":"13/13","sub":"Defined in the model, none measured; 0 unknown (Annex XIII 4)","tone":null},{"key":"soh","label":"State of health parameters defined","value":"8/8","sub":"Defined in the model; 0 met with primary evidence, 0 unknown","tone":null},{"key":"next","label":"Next date for the operator","value":"2027-02-18","sub":"Battery passport mandatory · Arts. 77(1), 77(10), 13(6); Impl. Reg. (EU) 2026/1778 Art. 7(1) · in 140 days","tone":null,"wide":true}],"depth":3,"rows":[{"id":"type:storage|besscontainer","label":"BESS container","category":"storage","hue":"h1","icon":"cube-outline","members":["container"],"nodes":["container"],"instances":1,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":33},{"k":"gap","n":12}],"total":45,"pct":0,"extra":{},"pctLabel":"0 %"},{"id":"type:storage|batteryrack","label":"Battery rack","category":"storage","hue":"h1","icon":"cube-outline","members":["container-rack"],"nodes":["container-rack"],"instances":5,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":16},{"k":"gap","n":4}],"total":20,"pct":0,"extra":{},"pctLabel":"0 %"},{"id":"type:storage|batterymodule","label":"Battery module","category":"storage","hue":"h1","icon":"cube-outline","members":["container-module"],"nodes":["container-module","container-cell"],"instances":40,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":32},{"k":"gap","n":8}],"total":40,"pct":0,"extra":{},"pctLabel":"0 %"}],"hiddenRows":4,"totals":{"met":0,"partial":81,"gap":24,"total":105,"notYet":5},"goodLabel":"met"},{"id":"cra","title":"Cyber Resilience Act","short":"CRA","kind":"cra","packs":["cra"],"packShort":"CRA","unit":"cells","legend":[{"k":"met","label":"Met"},{"k":"partial","label":"Partial"},{"k":"gap","label":"Gap"}],"kpis":[{"key":"coverage","label":"Coverage of applicable obligations","value":"0 %","sub":"0 of 44 cells met, 358 more apply later","tone":"warn"},{"key":"sbom","label":"SBOM coverage","value":"7 of 13","sub":"5 unknown, 1 illustrative","tone":null},{"key":"support","label":"Shortest support period end","value":"2032-12-31","sub":"2 components without one","tone":"warn"},{"key":"gaps","label":"Open gaps","value":"32","sub":"12 partial","tone":"gap"},{"key":"next","label":"Next date for the operator","value":"2027-12-11","sub":"Full application · Art. 71(2) · in 436 days","tone":null,"wide":true}],"depth":1,"rows":[{"id":"type:system","label":"BESS unit","category":"aux","hue":"neutral","icon":"tool","members":["bess"],"nodes":["bess"],"instances":1,"system":true,"segs":[{"k":"met","n":0},{"k":"partial","n":0},{"k":"gap","n":1}],"total":1,"pct":0,"extra":{},"pctLabel":"0 %"},{"id":"type:storage|besscontainer","label":"BESS container","category":"storage","hue":"h1","icon":"cube-outline","members":["container"],"nodes":["container","container-rack","container-module","container-cell","container-cmu","container-rbms","container-sbms","container-cool","container-fire","container-facp","container-aerosol","container-aux"],"instances":1,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":4},{"k":"gap","n":14}],"total":18,"pct":0,"extra":{},"pctLabel":"0 %"},{"id":"type:power|pcsunit","label":"PCS unit","category":"power","hue":"h2","icon":"dataflow-03","members":["pcs"],"nodes":["pcs","pcs-stage","pcs-dcsw","pcs-cool","pcs-ctrl","pcs-trafo"],"instances":1,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":6},{"k":"gap","n":6}],"total":12,"pct":0,"extra":{},"pctLabel":"0 %"},{"id":"type:control|sitecontroller","label":"Site controller","category":"control","hue":"h5","icon":"cpu-chip-02","members":["ppc"],"nodes":["ppc","ppc-ctrl","ppc-gw","ppc-fw","ppc-time"],"instances":1,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":1},{"k":"gap","n":8}],"total":9,"pct":0,"extra":{},"pctLabel":"0 %"},{"id":"type:power|maintransformer33110kv","label":"Main transformer 33/110 kV","category":"power","hue":"h2","icon":"dataflow-03","members":["main-trafo"],"nodes":["main-trafo","mt-active","mt-otc","mt-mon"],"instances":1,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":1},{"k":"gap","n":3}],"total":4,"pct":0,"extra":{},"pctLabel":"0 %"}],"hiddenRows":0,"totals":{"met":0,"partial":12,"gap":32,"total":44,"notYet":358},"goodLabel":"met"},{"id":"ehs","title":"Environment, health and safety","short":"EHS","kind":"ehs","packs":["bess-safety-standards"],"packShort":"BESS safety standards","unit":"checks","legend":[{"k":"met","label":"Met"},{"k":"partial","label":"Partial"},{"k":"gap","label":"Gap"}],"kpis":[{"key":"std-met","label":"Standards met","value":"0","sub":"of 64 listed","tone":"warn"},{"key":"std-partial","label":"Partial","value":"0","sub":"reported or other edition","tone":null},{"key":"std-gap","label":"Gap","value":"64","sub":"no evidence at a level","tone":"gap"},{"key":"planned","label":"Planned tests","value":"9","sub":"11 planned or specimen certificates, not evidence","tone":"warn"},{"key":"profile","label":"Profile rows met","value":"0/10","sub":"2 partial, 8 gap","tone":"warn","wide":true}],"depth":1,"rows":[{"id":"type:storage|besscontainer","label":"BESS container","category":"storage","hue":"h1","icon":"cube-outline","members":["container"],"nodes":["container","container-rack","container-module","container-cell","container-cmu","container-rbms","container-sbms","container-cool","container-fire","container-facp","container-aerosol","container-aux"],"instances":1,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":5},{"k":"gap","n":5}],"total":10,"pct":0,"extra":{"planned":9},"pctLabel":"0 %"},{"id":"type:power|pcsunit","label":"PCS unit","category":"power","hue":"h2","icon":"dataflow-03","members":["pcs"],"nodes":["pcs","pcs-stage","pcs-dcsw","pcs-cool","pcs-ctrl","pcs-trafo"],"instances":1,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":0},{"k":"gap","n":6}],"total":6,"pct":0,"extra":{"planned":2},"pctLabel":"0 %"},{"id":"type:control|sitecontroller","label":"Site controller","category":"control","hue":"h5","icon":"cpu-chip-02","members":["ppc"],"nodes":["ppc","ppc-ctrl","ppc-gw","ppc-fw","ppc-time"],"instances":1,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":0},{"k":"gap","n":2}],"total":2,"pct":0,"extra":{"planned":0},"pctLabel":"0 %"},{"id":"type:power|maintransformer33110kv","label":"Main transformer 33/110 kV","category":"power","hue":"h2","icon":"dataflow-03","members":["main-trafo"],"nodes":["main-trafo","mt-active","mt-otc","mt-mon"],"instances":1,"system":false,"segs":[{"k":"met","n":0},{"k":"partial","n":0},{"k":"gap","n":2}],"total":2,"pct":0,"extra":{"planned":0},"pctLabel":"0 %"}],"hiddenRows":1,"totals":{"met":0,"partial":5,"gap":15,"total":20,"notYet":0},"standards":{"met":0,"partial":0,"gap":64,"na":0,"total":64,"planned":9,"plannedCerts":11},"goodLabel":"met"},{"id":"certificates","title":"Certificates","short":"Certificates","kind":"certificates","packs":[],"packShort":"","unit":"certificates","legend":[{"k":"verified","label":"Verified"},{"k":"to-confirm","label":"To confirm"},{"k":"specimen","label":"Specimen"},{"k":"planned","label":"Planned"}],"kpis":[{"key":"verified","label":"Verified","value":"0","sub":"no verified certificate","tone":"gap","prominent":true},{"key":"to-confirm","label":"To confirm","value":"0","sub":"reported, not yet verified","tone":null},{"key":"specimen","label":"Specimen","value":"8","sub":"no number, not issued","tone":null},{"key":"planned","label":"Planned","value":"19","sub":"not yet applied for or held","tone":null}],"depth":1,"rows":[{"id":"type:storage|besscontainer","label":"BESS container","category":"storage","hue":"h1","icon":"cube-outline","members":["container"],"nodes":["container","container-rack","container-module","container-cell","container-cmu","container-rbms","container-sbms","container-cool","container-fire","container-facp","container-aerosol","container-aux"],"instances":1,"system":false,"segs":[{"k":"verified","n":0},{"k":"to-confirm","n":0},{"k":"specimen","n":6},{"k":"planned","n":10}],"total":16,"pct":0,"extra":{},"pctLabel":"0 %"},{"id":"type:power|pcsunit","label":"PCS unit","category":"power","hue":"h2","icon":"dataflow-03","members":["pcs"],"nodes":["pcs","pcs-stage","pcs-dcsw","pcs-cool","pcs-ctrl","pcs-trafo"],"instances":1,"system":false,"segs":[{"k":"verified","n":0},{"k":"to-confirm","n":0},{"k":"specimen","n":2},{"k":"planned","n":2}],"total":4,"pct":0,"extra":{},"pctLabel":"0 %"},{"id":"type:control|sitecontroller","label":"Site controller","category":"control","hue":"h5","icon":"cpu-chip-02","members":["ppc"],"nodes":["ppc","ppc-ctrl","ppc-gw","ppc-fw","ppc-time"],"instances":1,"system":false,"segs":[{"k":"verified","n":0},{"k":"to-confirm","n":0},{"k":"specimen","n":0},{"k":"planned","n":5}],"total":5,"pct":0,"extra":{},"pctLabel":"0 %"},{"id":"type:power|maintransformer33110kv","label":"Main transformer 33/110 kV","category":"power","hue":"h2","icon":"dataflow-03","members":["main-trafo"],"nodes":["main-trafo","mt-active","mt-otc","mt-mon"],"instances":1,"system":false,"segs":[{"k":"verified","n":0},{"k":"to-confirm","n":0},{"k":"specimen","n":0},{"k":"planned","n":2}],"total":2,"pct":0,"extra":{},"pctLabel":"0 %"}],"hiddenRows":1,"totals":{"verified":0,"to-confirm":0,"specimen":8,"planned":19,"total":27},"goodLabel":"verified"}],"defaultView":"battery"},"app":{"title":"BESS unit","header":{"title":"BESS Passport Viewer","noteShort":"Concept demo: fictional parties, specimen certificates.","note":"Concept demonstration with example data. Parties, values and ratings are illustrative."},"about":{"label":"About","intro":"This viewer shows one BESS container as a connected passport system. The viewer is one application on top of verifiable passports; the passports hold what is true about the container, signed by their issuers.","points":[{"title":"One passport per component","text":"The container, racks, modules, cells, BMS, cooling, fire protection and the PCS each have a passport with data, certificates and claims."},{"title":"Unknown is not absent","text":"A value that nobody has supplied is shown as unknown, never hidden. Planned tests and certificates are shown as planned."},{"title":"Legal persons own the container","text":"The owner is always a company. No natural person appears as owner or operator."}],"concept":"Concept demonstration. All parties are fictional: BESS OpCo, China BatCo Systems, GridBatteryCo and ElectricCo. Values are realistic and illustrative; certificates are specimens or planned records with no number and no mark.","journey":{"title":"The owner journey","note":"Concept.","steps":[{"actor":"Integrator","title":"Delivers the container","text":"Hands over the passport with the container; the passport lists the parts and their evidence."},{"actor":"BESS owner","title":"Registers and connects","text":"Files the registrations and applies for the connection with data from the passport."},{"actor":"BESS owner","title":"Operates and maintains","text":"Watches alerts for firmware, service, deadlines and certificates."},{"actor":"BESS owner","title":"Ends first life","text":"Chooses reuse, repurposing or recycling; a repurposer becomes the producer with a new linked passport."}]},"access":{"title":"Who can read and who can control","note":"Concept matrix. Read the row for the party and the column for the kind of data.","cols":["Passport data","Operating data","Control signals"],"legend":"Scoped means limited by a grant, by the law or by the consent named in the cell.","rows":[{"party":"BESS owner","cells":[{"level":"yes","text":"All passports of the container."},{"level":"yes","text":"Own data."},{"level":"yes","text":"Own container through the site controller."}]},{"party":"Integrator","cells":[{"level":"scoped","text":"Installation and service data for the job."},{"level":"no","text":"None."},{"level":"scoped","text":"Commissioning and service sessions, time-limited."}]},{"party":"Grid operator","cells":[{"level":"scoped","text":"Connection data and registers."},{"level":"scoped","text":"As the connection agreement requires."},{"level":"scoped","text":"Setpoints and limits named in the agreement."}]},{"party":"Market surveillance and notified bodies","cells":[{"level":"scoped","text":"Restricted tier of the battery passport (Batteries Regulation Art. 77 and Annex XIII)."},{"level":"no","text":"None."},{"level":"no","text":"None."}]},{"party":"Component manufacturer","cells":[{"level":"scoped","text":"The public tier and service data of its own product."},{"level":"no","text":"None without consent."},{"level":"no","text":"None. Signed security updates only."}]}]},"benefits":{"title":"Benefits by party","note":"Hypotheses, not measured.","parties":[{"party":"BESS owner","points":["One place for manuals, firmware, alerts, registrations and deadlines.","The history stays when a provider changes."]},{"party":"Integrator","points":["Registration data is pre-filled from the passports.","Fewer callbacks for missing documents."]},{"party":"Grid operator","points":["Connection data in a standard form.","Plant model and certificates in one place."]}]},"open":["Is GridBatteryCo, as own-brand manufacturer, the economic operator in a real project, or does an importer or BESS OpCo carry the Article 77 duties (q-economic-operator)?","Is the EMS in the same passport system (q-scope)?","How will the access rules and the registry work for batteries at the start date of 2027-02-18 (q-registry)?"]},"menu":[{"id":"overview","title":"Overview","icon":"home-02","sections":["configuration"],"heading":"","lede":"","blocks":["help","areas"]},{"id":"alerts","title":"Alerts","icon":"alert-triangle","sections":[],"heading":"Alerts","lede":"Everything that needs a decision or a follow-up, by dimension and by who acts. Select an alert to go to the place where it can be handled.","blocks":["alerts"]},{"id":"operation","title":"Operation","icon":"zap","sections":[],"heading":"Operation","lede":"How the container charged and discharged today, its state of charge and its thermal state. Values are illustrative and not measured.","blocks":["operation"]},{"id":"battery","title":"Battery","icon":"battery-full","sections":[],"heading":"Battery","lede":"Condition of racks, modules and cells, the second-life band and the route at end of life.","blocks":["fleet","secondLife","takeBack"]},{"id":"safety","title":"Safety","icon":"shield-plus","sections":["dashboards"],"packs":["bess-safety-standards"],"heading":"Safety","lede":"The safety chain from cell to container: what protects the battery, what contains a fault and what evidence exists at each level.","blocks":["panel:safety"]},{"id":"services","title":"Services","icon":"zap-fast","sections":[],"heading":"Services","lede":"What the container can offer to the grid, who may control it and what the owner keeps in hand.","blocks":["panel:services"]},{"id":"documents","title":"Documents","icon":"file-06","sections":[],"heading":"Documents","lede":"Manuals, safety information, firmware and support for every component. Select a quick action to see what the document contains.","blocks":["docs","firmware"]},{"id":"registrations","title":"Registrations","icon":"clipboard-check","sections":[],"heading":"Registrations","lede":"Which registers the unit belongs to, who files, what each register needs and how much of it the passport already holds.","blocks":["registrations"]},{"id":"gridop","title":"Grid operator","icon":"route","sections":[],"heading":"Grid operator","lede":"How a grid operator reaches the site, what it can and cannot do, and what it can read in the passport of the container.","blocks":["gridOperator"]},{"id":"passports","title":"Passports","icon":"link-03","sections":[],"heading":"Passports","lede":"Every component has its own passport on the VERA platform. Here you see which are issued, their identifiers and the address each one will open at.","blocks":["passports"]},{"id":"components","title":"Components","icon":"cube-outline","sections":["controls","hierarchy"],"blocks":[]},{"id":"compliance","title":"Compliance","icon":"shield-tick","sections":["dashboards","questions","practices","boundary"],"blocks":[]},{"id":"about","title":"About","icon":"info-circle","sections":[],"heading":"About this viewer","lede":"What the viewer is, who sees what, and how the data behind it is built.","blocks":["about"]}],"actors":[{"id":"owner","label":"BESS owner"},{"id":"integrator","label":"Integrator"},{"id":"manufacturer","label":"Manufacturer"}],"areas":[["operation","Operation","zap","Charge, discharge and thermal state today (illustrative)."],["battery","Battery","battery-full","Condition of racks, modules and cells, second life and take back."],["services","Services","zap-fast","Grid services and who may control the container."],["gridop","Grid operator","route","What a grid operator can read and send, and what it cannot do."],["passports","Passports","link-03","Identifiers and addresses of every passport on the VERA platform."],["components","Components","cube-outline","Every passport in the hierarchy with data, certificates and claims."],["compliance","Compliance","shield-tick","Obligations under the Batteries Regulation, CRA and NIS2, the safety standards and the open questions."]],"help":{"title":"What do you need?","cards":[["alerts","alert-triangle","Something needs attention","See what is open, who acts and where to act."],["documents","file-06","Find a manual or firmware","Manuals, safety sheets, firmware and support per component."],["registrations","clipboard-check","Registrations and deadlines","Which registers apply and what each one needs."],["safety","shield-plus","Safety evidence","What protects the battery and what proof exists."]]},"labels":{"overviewHeading":"BESS unit overview","sceneAria":"Conceptual cutaway of a 20-foot BESS container with its racks, battery management, cooling and fire protection, and the PCS with its skid transformer. Each tile opens its passport.","sceneLede":"Select a tile to open its passport. The tiles are placed in a conceptual cutaway of the container; dashed tiles are outside this passport system, and the gauges are illustrative, not measured.","sceneLedePhone":"Select an item in the list to open its passport. The drawing of the container is shown with the button below; dashed items are outside this passport system.","racksLede":"All five racks with their eight battery modules each. Select a rack or a module to open its passport. Cells are inside the modules and are not drawn.","graphLede":"A technical view for data-model discussions: the entities, parties and relations behind the container, generated from the passports. Choose a lens, hover for details, select to open a passport."},"alertDims":["deadlines","certificates"],"graph":{"actors":[{"id":"owner","label":"BESS OpCo","text":"Owner and operator of the BESS unit. A legal person (fictional). The economic operator and issuer of the passports is GridBatteryCo."},{"id":"gridop","label":"Grid operator","text":"Distribution or transmission system operator of the connection point. Decides the connection and may send control signals through the site controller."},{"id":"bsp","label":"Balancing service provider","text":"Party that markets the flexibility of the container, if any (concept, not needed for the passport).","dashed":true},{"id":"notified","label":"Notified body or market surveillance","text":"Reads the restricted tier of the battery passport under the Batteries Regulation Art. 77 and Annex XIII.","dashed":true}],"edges":[{"a":"owner","b":"bess","p":"owns"},{"a":"a:oem:GridBatteryCo","b":"bess","p":"issues"},{"a":"gridop","b":"container-sbms","p":"control","label":"via site controller"},{"a":"bsp","b":"container-sbms","p":"control","label":"only with owner consent"},{"a":"notified","b":"container","p":"reads","label":"restricted tier"}],"predicates":{"issues":{"label":"issues the passport of","cls":"supp","arrow":true},"supplies":{"label":"supplies","cls":"role","arrow":true}},"lenses":[{"id":"owner","label":"BESS owner","text":"The container, its parts, the parties around it and the registers it belongs to.","types":["passport","covered","actor","register"],"preds":["part","power","signal","control","owns","issues","reg","supp"],"actors":["owner","oem","gridop"]},{"id":"integrator","label":"Integrator","text":"Components, suppliers, certificates, registrations and the interfaces to connect.","types":["passport","covered","actor","register","cert"],"preds":["part","signal","control","cert","reg","supp","files","uploads"],"off":["supp","uploads"],"actors":["oem","owner"]},{"id":"authority","label":"Authority and grid","text":"Who files, who checks, who reads the restricted tier and which register holds what.","types":["passport","actor","register"],"preds":["control","reads","checks","files","reg","power"],"actors":["gridop","notified","owner"]},{"id":"all","label":"Full model","text":"Every entity and relation in the data.","types":["passport","covered","actor","register","cert"],"preds":["part","power","signal","control","cert","reg","supp","issued","reads","operates","admin","files","checks","owns","uploads","issues","supplies","adjusts","consents"],"off":["supp","cert","reads","uploads","checks","issued"]}]},"operation":{"note":"Illustrative values for a fictional container, not measured. A live feed needs an authorised data connection and a dynamic credential before real values can appear in an issued passport.","nowHour":13,"nowLabel":"13:00","tiles":[{"title":"Last seven days","items":[{"label":"Discharged","value":"24,410","unit":"kWh"},{"label":"Charged","value":"28,030","unit":"kWh"},{"label":"Round-trip efficiency","value":"87","unit":"%"},{"label":"Availability","value":"99.6","unit":"%"}]}],"charts":[{"id":"bpower","title":"Power today","sub":"Hourly average in MW, up to now","yMax":2.5,"yStep":0.5,"unit":"MW","series":[{"label":"Discharging","short":"Discharge","cls":"ec-pv","area":true,"values":[0,0,0,0,0,0,0.9,1.8,2,0.4,0,0,0,0]},{"label":"Charging","short":"Charge","cls":"ec-load","values":[0.6,0.9,0.9,0.9,0.6,0.3,0,0,0,0.3,1.1,1.6,1.6,1.6]}]},{"id":"bsoc","title":"State of charge today","sub":"Percent of usable energy","yMax":100,"yStep":25,"unit":"%","refLine":{"value":10,"label":"Minimum charge 10 %"},"series":[{"label":"State of charge","short":"Charge","cls":"ec-soc","area":true,"values":[48,60,72,84,90,92,92,72,40,34,40,50,58,64]}]}]},"fleet":{"match":"^container-(rack|module)$","title":"Battery levels","note":"Illustrative values for fictional products, not measured. Racks and modules are type-level passports: one passport stands for all identical parts, with their number on the passport.","rows":[["cycleCount","Full-equivalent cycles"],["internalResistanceMOhm","Internal resistance"],["secondLifeBand","Second-life band"]]},"secondLifeBands":[{"id":"band a","title":"Band A: second life in stationary storage","text":"State of health and cycle count within the range the manufacturer declares for stationary reuse."},{"id":"band b","title":"Band B: repurpose or refurbish","text":"Capacity is reduced; modules may be reused in smaller systems after testing."},{"id":"band c","title":"Band C: recycle","text":"Reuse is not suitable; the battery goes to a recycler through the take-back route."}],"panels":{"safety":{"note":"The container is one regulatory passport; the evidence sits in the passports of its parts. Every level has its own protection and its own proof. Planned tests are targets, not evidence. The dashboard below checks each safety goal against the evidence at the level where it is needed.","sections":[{"h3":"Safety chain by level","table":{"caption":"Protection and evidence by level","cols":["Level","What protects","Evidence in the passport","Status"],"rows":[[{"text":"Cell","node":"container-cell"},"Cell design and the BMS voltage and temperature limits","IEC 62619 certificate (specimen); transport test UN 38.3 (planned); cell runaway characterisation (target)","Specimen and planned"],[{"text":"Module","node":"container-module"},"Cell monitoring unit with balancing and critical-component checks","IEC 62619 module certificate (specimen); module propagation test (target)","Specimen and planned"],[{"text":"Rack","node":"container-rack"},"Rack BMS, DC isolation and fuse protection","UL 1973 listing (specimen); rack propagation test (target)","Specimen and planned"],[{"text":"Container","node":"container"},"System BMS, fire detection and suppression, exhaust, gas vent interlock and emergency stop","IEC 62933-5-2 certificate (specimen); installation-level fire test (planned)","Specimen and planned"],[{"text":"Site","node":"container"},"Hazard mitigation analysis, spacing, emergency response plan, fire service access","Owner and site documents; not part of the container passport","Open (q-site)"]]},"src":[]},{"h3":"Fire protection of the container","note":"Detection, suppression and exhaust act together. Response times and thresholds are targets until the test reports exist.","kv":[{"label":"Detection","from":"container-fire:detection"},{"label":"Suppression agent","from":"container-fire:agent"},{"label":"Exhaust","from":"container-fire:exhaust"},{"label":"Sprinkler","from":"container-fire:sprinkler"}]},{"h3":"What the owner decides","list":["Site layout, spacing to buildings and the fire service access route.","The hazard mitigation analysis and the emergency response plan, which need the safety manual of the container as input.","Who may change firmware, because a change can alter the safety functions (see the change register of the container).","Whether the installation-level fire test of the manufacturer covers the chosen layout."]}]},"services":{"note":"Concept. The passport states capability, limits and who may control the container. It carries no tariff, revenue or market terms. Which services are open to a unit depends on the connecting grid operator, the transmission system operator and the market rules at the time (to verify before use).","sections":[{"h3":"What the container can offer","table":{"caption":"Candidate services","cols":["Service","What the container does","What it needs"],"rows":[["Frequency regulation","Charges or discharges within seconds to follow the grid frequency","Prequalification, PCS and site controller response, communication to the provider"],["Energy shifting","Charges at low prices and discharges at high prices","A market access route and a forecast; no technical prequalification beyond the grid connection"],["Peak shaving","Limits the power drawn from or fed into the grid at the connection point","Metering at the connection point and the site controller"],["Grid support","Supplies reactive power and voltage support as the connection agreement requires","PCS capability and the grid-code certificates of the plant"]]}},{"h3":"Who may control the container","note":"Control passes through the site controller and the PCS. The container BMS keeps its own limits whatever a party asks for.","table":{"caption":"Control by party","cols":["Party","Can request","Cannot do"],"rows":[["BESS owner","Operation modes, limits and who may control","Override the protection limits of the BMS"],["Grid operator","Power reduction or setpoints named in the connection agreement","Operate the container outside the limits of the BMS; read commercial data"],["Service provider (balancing, optimisation)","Setpoints within the mandate and limits the owner has set","Change protection settings or firmware"],["Integrator","Commissioning and service sessions for one job","Keep access after the job"]]}},{"h3":"What stays with the owner","list":["The mandate: which services, which limits and for how long.","The right to stop a service at any time.","The record of who controlled the container and when (access log, concept)."]}]}},"gridOperator":{"intro":"A concept view for a discussion with the connecting grid operator. Which rules apply depends on the voltage level and the operator; the connection agreement decides. Nothing here states a requirement of a specific operator.","labels":{"chain":"How a control signal reaches the container","reads":"What it can read in the passport of this container","canDo":"What the grid operator can do"},"roles":[{"role":"Grid operator","is":"Distribution or transmission system operator of the connection point","does":"Decides the connection, checks the plant and may send control signals through the site controller."},{"role":"BESS owner","is":"BESS OpCo (fictional)","does":"Applies for the connection, files the registrations and holds the connection agreement."},{"role":"Integrator","is":"GridBatteryCo (fictional)","does":"Supplies and commissions the container; hands the unit data to the owner for the grid application."},{"role":"PCS","is":"ElectricCo, power conversion system with skid transformer (fictional)","does":"Converts DC to AC, executes setpoints within its ratings and applies the grid-code protective functions."},{"role":"Site controller","is":"SiteControl Software (fictional): power plant controller, gateway and firewall","does":"Receives setpoints and limits from the control centre and the EMS and passes them to the PCS."},{"role":"EMS","is":"Energy management system outside this passport","does":"Plans schedules and sends them to the site controller; it does not control the PCS directly."}],"chain":[{"title":"Grid operator","text":"Sends a setpoint or a limit through the remote control interface named in the connection agreement."},{"title":"Site controller","text":"Checks the request against the plant limits and sends it on."},{"title":"PCS","text":"Changes the active and reactive power at the AC side within its ratings."},{"title":"System BMS of the container","text":"Accepts the request only within the cell, module and rack limits and reports the available power and energy."}],"canDo":[{"title":"Reduce or limit power","text":"Within the agreement, for example to protect the grid."},{"title":"Read the connection data","text":"Rated power, energy and the ratings of the plant, as listed below."}],"cannotDo":[{"title":"Override the BMS","text":"The protection limits of the battery stay with the container."},{"title":"Read commercial data","text":"Prices, contracts and trading positions are not in the passport."}],"reads":[{"node":"container","from":"md.ratedEnergyKWh","label":"Rated energy","why":"Sizing of the connection and the storage"},{"node":"container","from":"md.nominalVoltageV","label":"Nominal DC voltage","why":"Matching the PCS"},{"node":"container","from":"md.voltageWindowV","label":"DC voltage window","why":"PCS operating window"},{"node":"container","from":"md.stateOfCharge","label":"State of charge (illustrative)","why":"Available energy for a requested service"}],"sees":[{"data":"Active and reactive power at the connection point","from":"Site controller","how":"Remote control interface","note":"Required by the connection agreement"},{"data":"Availability and available energy","from":"System BMS through the site controller","how":"Remote control interface","note":"Illustrative in this concept"}],"duties":["Process the connection application and name the applicable technical connection rules.","Document the plant model and the certificates it accepts.","Keep control signals within the agreement."],"discussion":["Which technical connection rules apply at the voltage level of the site, and which certificates does the operator accept for the PCS and the plant?","Is grid-forming operation expected, and what proof does the operator ask for?","Which interface and protocol carry setpoints, and who operates the remote control link?","Which data does the operator need from the container beyond the connection data?"],"src":[]},"passports":{"qrFor":{"categories":["storage"]}}},"registrations":{"illustrative":true,"note":"All statuses are illustrative: no register entry exists. Facts were read on 2026-10-01 from the sources listed for each register; statements marked open or unverified were not confirmed from a primary text. Entries marked open carry unverified statements.","statuses":{"registered":"Registered","submitted":"Pending","prepared":"Prepared","not-started":"Not started","rejected":"Rejected","not-required":"Not required","unknown":"Unknown"},"registers":[{"id":"mastr","title":"Marktstammdatenregister (MaStR): market actor and storage unit","operator":"Bundesnetzagentur (DE)","who":"Operator of the container (legal person); a third party may enter the data","deadline":"One month after commissioning (MaStRV 5(5)); market actor one month after first acting (3(2))","why":"Every fixed storage connected to a grid is a registration object. The duty lies with the operator, defined as the user independent of ownership (MaStRV 2 no. 2, 5(1)).","src":["src-r5-mastrv","src-r5-mastr-faq","src-r5-enwg"],"open":"Whether several containers on one site are one unit or several is not stated in the ordinance or the help pages; the PCS may need its own treatment.","openSrc":["src-r5-mastr-faq"],"explain":{"what":"The MaStR is the official register of the Bundesnetzagentur. A company first registers as market actor (Anlagenbetreiber) with legal form and commercial register number, then registers each storage unit. The result is a registration number per unit.","why":"Registration is a duty of the operator (MaStRV 3(1), 5(1)). Late, wrong or missing entries are an administrative offence (MaStRV 21). The text does not make an unregistered storage unusable. Storage in the register also counts as part of the supply network for electricity-tax purposes of suppliers (StromStG 5(4)).","who":[{"role":"BESS OpCo (operator)","does":"Is obliged. Registers as market actor and enters or approves each unit. Stays responsible for data and deadline also when a service provider enters them."},{"role":"Integrator or EPC","does":"May enter data for the operator. Has no duty of its own."},{"role":"Grid operator","does":"Checks flagged fields and assigns the unit identification number that the unit data ask for."},{"role":"Manufacturer","does":"No role. The register holds no manufacturer or serial number for storage."},{"role":"Bundesnetzagentur","does":"Runs the register, assigns numbers, may correct data."}],"data":[{"item":"Company name, address, legal form, commercial register court and number, VAT number, contact person","sharedWith":"Bundesnetzagentur and grid operator","how":"Web portal","public":"yes (data of non-natural persons are published, MaStRV 15(1) no. 2)"},{"item":"Location, gross and net nominal power, usable capacity, battery technology, inverter power, AC or DC coupling, commissioning date","sharedWith":"Bundesnetzagentur; grid operator checks several fields","how":"Web portal","public":"yes, except fields marked confidential"},{"item":"W-EIC, black-start and island-operation capability, balancing-power prequalification, remote controllability by the direct marketer (fields required above stated power thresholds)","sharedWith":"Bundesnetzagentur","how":"Web portal","public":"partly"},{"item":"Grid operator and the identification number it assigned","sharedWith":"Bundesnetzagentur","how":"Web portal","public":"partly"}],"steps":["Create a market actor for the legal person (one entry per market function).","Register the storage unit within one month after first switch-on at the place of operation.","Hand the registration number to the grid operator and keep the confirmation.","Report changes, extensions and decommissioning within one month (MaStRV 5(3), 7(1))."],"consequences":"Administrative offence under EnWG 95(1) no. 5 e) via MaStRV 21. The amounts and effects of any payment rules were not checked for a stand-alone storage.","suggest":"This is a suggestion, not a duty. The passport can pre-fill nominal energy and power and list the fields only the operator can supply. It never registers for the operator and never stores a login.","start":[{"actor":"BESS OpCo","portal":"Marktstammdatenregister web portal (Bundesnetzagentur)","action":"Register the company and the storage unit","prefill":[{"field":"Usable capacity","from":"container.nominalEnergy"},{"field":"Battery technology","value":"Lithium iron phosphate (example)"}],"needsFromYou":["Commercial register number and VAT number","Location and plot","Grid operator and its identification number","Commissioning date after first switch-on"]}]},"units":[{"unit":"bess","status":"not-started","fields":[{"field":"Nominal energy","from":"container.nominalEnergy"},{"field":"Commissioning date","by":"operator"},{"field":"Grid operator identification number","by":"grid operator"},{"field":"Location","by":"operator"}]}],"deadlineMonths":1,"filedBy":["owner"],"checkedBy":["gridop"]},{"id":"grid","title":"Grid connection at high voltage, 110 kV (VDE-AR-N 4120)","operator":"Connecting grid operator (DE)","who":"Connection owner (OpCo) with planner or installer; grid operator decides","deadline":"Application before construction; no fixed statutory date found","why":"The grid operator must connect storage on appropriate, non-discriminatory terms and may refuse only for operational or economic reasons (EnWG 17(1), (2)). Storage has no feed-in priority (EnWG 17(2a)).","src":["src-r5-enwg","src-r6-vde-4120-forms","src-r6-rfg","src-r6-vde-4120-a1","src-r5-vde-fnn-rules","src-r5-vde-fnn-classes"],"open":"Process names, queue rules and the connection commitment (Netzanschlusszusage) differ by operator and were not read. The texts of VDE-AR-N 4110 and 4120 are paywalled and were not read; only the Annex E forms of 4120:2018-11 were. New editions of both are planned for 2026-12 (VDE FNN plan of 2026-06-12) and a draft supplement on grid-forming storage exists. Whether the 110 kV operator is a DSO or the TSO is not known.","openSrc":["src-r5-vde-fnn-rules"],"explain":{"what":"The connection owner applies to the grid operator (application form of the operator), supplies the data sheet for generation plants and storage (form E.6 of the 4120:2018-11 Annex E) and the grid-feedback data, and receives the connection commitment. VDE-AR-N 4110 applies at medium voltage, 4120 at high voltage. This project connects at 110 kV, so 4120 applies; the 33 kV side of the main transformer lies inside the customer plant (the grid operator fixes the connection point). A connection point at 110 kV or above makes the plant type D whatever its power (Regulation (EU) 2016/631 Art. 5(2)(d)); the German power thresholds only apply below 110 kV. The simplified route of the 4120 supplement covers plants below 950 kW only.","why":"Without final operating permission the grid operator must refuse the final permission (NELEV 6(1)) and must disconnect an operating plant after a notice period (NELEV 6(2)). Storage of 100 kW or more is also subject to redispatch requests (EnWG 13a(1)).","who":[{"role":"BESS OpCo","does":"Applies as connection owner, signs the connection agreement, signs the commissioning declaration (E.9) as operator."},{"role":"Planner or installer","does":"Prepares the planning forms and the commissioning protocols."},{"role":"Grid operator","does":"Issues the connection commitment and the final or limited operating permission (forms E.14, E.15)."},{"role":"Manufacturer","does":"Holds the unit certificates of the unit and registers them in ZEREZ."},{"role":"Certification body","does":"Issues plant certificate and declaration of conformity."}],"data":[{"item":"Application and storage data sheet (E.6) with agreed connection power","sharedWith":"Grid operator","how":"Operator portal or form","public":"no"},{"item":"Plant and unit certificates, ZEREZ-ID","sharedWith":"Grid operator","how":"ZEREZ-ID quoted in the application","public":"no"},{"item":"Commissioning protocol and declaration (E.9)","sharedWith":"Grid operator","how":"Operator portal","public":"no"}],"steps":["Apply for the connection with the agreed power values and obtain the connection commitment.","Plan and build; send planning forms to the grid operator.","Commission with the grid operator's order and protocols.","Submit declaration, plant certificate and conformity declaration; receive final or limited operating permission."],"consequences":"No final permission without valid certificates; disconnection after the notice period under NELEV 6(2). Grid-forming capability is not shown as mandatory in the texts read; check the current grid operator conditions.","suggest":"This is a suggestion, not a duty. The passport can hold the certificate references and protocols as evidence and show which forms are still open.","start":[{"actor":"BESS OpCo","portal":"Web portal of the connecting grid operator","action":"Submit the connection application","prefill":[{"field":"Nominal energy","from":"container.nominalEnergy"}],"needsFromYou":["Agreed connection power for feed-in and draw","Single-line diagram and site plan","Planner and installer"]}]},"units":[{"unit":"bess","status":"not-started","fields":[{"field":"Application and storage data sheet","by":"planner"},{"field":"Commissioning declaration","by":"operator"},{"field":"Operating permission","by":"grid operator"}]}],"filedBy":["owner"],"checkedBy":["gridop"]},{"id":"plant-cert","title":"Plant certificate and declaration of conformity (NELEV)","operator":"Accredited certification body (DIN EN ISO/IEC 17065)","who":"Operator or installer orders; certification body issues; manufacturer holds the unit certificate","deadline":"Before final operating permission (NELEV 2(1), 6(1))","why":"NELEV 2(2) and 2(2a) name types B and C, and require at least a plant certificate and a declaration of conformity. Type D is named only in NELEV 2(3), for the check of the simulation model. The text does not say which document a type D plant needs, and the forms of VDE-AR-N 4120 use the same chain (unit certificate, plant certificate, declaration of conformity). The relief for type B plants up to 270 kW, and up to 500 kW with additional proof (NELEV 2(4)), and the conditional certificate up to 950 kW (only for certificates issued until 2025-12-31, so closed now) do not cover a 110 kV connection.","src":["src-r5-nelev","src-r5-eaav","src-r5-vde-simplified"],"open":"Which unit certificates the container components already hold, whether a unit certificate for the PCS and battery combination exists, and which certification programme (FGW TR8, TR3, TR4 and edition) the body applies to storage were not read. The clauses of VDE-AR-N 4120 on type D and storage are paywalled and were not read.","openSrc":["src-r6-vde-4120-forms","src-r6-rfg"],"explain":{"what":"A certification body accredited under Regulation (EC) 765/2008 checks the plant against the application rule and issues a plant certificate (form E.13 of the 4120:2018-11 Annex E) and, after commissioning, a declaration of conformity (E.10). Unit certificates (E.11) and component certificates (E.12), for example for the plant controller, are inputs.","why":"NELEV 2 puts the proof on the operator of the generation plant. NELEV 1(2) applies the same rules to storage. NELEV 5(5) bars proof on expired certificates for a first connection.","who":[{"role":"BESS OpCo","does":"Orders the certification and submits the documents to the grid operator."},{"role":"Certification body","does":"Issues plant certificate and declaration of conformity."},{"role":"Manufacturer","does":"Provides valid unit certificates and keeps them in ZEREZ."},{"role":"Grid operator","does":"Accepts or rejects the documents."}],"data":[{"item":"Plant certificate and declaration of conformity","sharedWith":"Grid operator","how":"Handed over in the permission process","public":"no"},{"item":"Unit certificate numbers (ZEREZ-ID)","sharedWith":"Grid operator","how":"Quoted from ZEREZ","public":"no"}],"steps":["Select an accredited certification body.","Collect unit certificate ZEREZ-IDs from the manufacturer.","Obtain plant certificate and declaration of conformity.","Submit both to the grid operator."],"consequences":"The grid operator must refuse final permission without the proof (NELEV 6(1)).","suggest":"This is a suggestion, not a duty. The passport can link the certificate references of the components and flag certificates that are expired.","start":[]},"units":[{"unit":"bess","status":"not-started","fields":[{"field":"Plant certificate","by":"certification body"},{"field":"Declaration of conformity","by":"certification body"},{"field":"Unit certificate ZEREZ-ID","by":"manufacturer"}]}],"filedBy":["owner"],"checkedBy":["gridop"]},{"id":"zerez","title":"ZEREZ unit and component certificate register","operator":"FGW e.V. (DE)","who":"Manufacturer uploads; OpCo or installer quotes the ZEREZ-ID","deadline":"Duties in force from 2025-02-01 (NELEV 7(4))","why":"Manufacturers must register the unit and component certificates they hold (NELEV 4(3)). The operator gives the registration number to the grid operator, which may not ask for certificate content by other means (NELEV 4(9), (10)).","src":["src-r5-nelev","src-r5-fgw-zerez","src-r5-enwg"],"open":"Whether the PCS and the storage unit of this container have a ZEREZ entry is not known. zerez.net was not readable.","openSrc":["src-r5-fgw-zerez"],"explain":{"what":"ZEREZ is the central register of unit and component certificates for generation units at all voltage levels. Each certificate gets a registration number (ZEREZ-ID) and a validity status. The grid operator reads the data by that number.","why":"Since 2025-02-01 the grid operator checks validity and power data through ZEREZ in the operating-permission process. EnWG 49d is the legal basis for the register.","who":[{"role":"Manufacturer","does":"Uploads certificates and updates them after software changes that alter grid-code properties."},{"role":"BESS OpCo","does":"Obtains the ZEREZ-ID and passes it to the grid operator."},{"role":"Grid operator","does":"Uses the register number and validity status."},{"role":"Register operator (FGW e.V.)","does":"Runs the register and assigns the ID."}],"data":[{"item":"ZEREZ-ID, class, manufacturer, type designation, power, technical rule","sharedWith":"Grid operator","how":"Register lookup","public":"partly"}],"steps":["Ask the manufacturer for the ZEREZ-ID of the PCS and the storage unit.","Check the validity status in the register.","Quote the ID in the connection documents."],"consequences":"An invalid or missing certificate stops the final operating permission (NELEV 6).","suggest":"This is a suggestion, not a duty. The passport can store the ZEREZ-ID and the date of the last check.","start":[]},"units":[{"unit":"pcs","status":"unknown","fields":[{"field":"Unit certificate and ZEREZ-ID of the PCS","by":"manufacturer"},{"field":"Unit certificate and ZEREZ-ID of the storage unit","by":"manufacturer"}],"basis":"No ZEREZ entry for the container components was seen.","open":true}],"filedBy":["owner"],"checkedBy":["gridop"]},{"id":"battdg","title":"Battery producer registration and extended producer responsibility (Germany)","operator":"Umweltbundesamt, mandated to stiftung ear (DE); EU basis: Reg. 2023/1542 Art. 55 to 61","who":"GridBatteryCo as producer (own-brand manufacturer and first supplier in Germany, assumed) or its German authorised representative; BESS OpCo as end user","deadline":"Before first making the battery available in Germany (BattDG 5(1); Art. 55(2)); authority grants within 12 weeks","why":"Producers may make batteries available only if registered (Art. 55(2)). Producers of industrial batteries take back waste batteries free of charge (Art. 61(1)). In Germany all producers take part in a producer responsibility organisation or run an individual scheme (BattDG 7).","src":["src-r5-battdg","src-r5-uba-battdg","src-r5-ear-battery","src-br-consolidated-2026"],"open":"The project assumes GridBatteryCo is the producer as own-brand manufacturer and first supplier in Germany (Regulation (EU) 2023/1542 Art. 44; assumption). If GridBatteryCo sits outside the EU, an importer or a German authorised representative is the producer. The assumption was not confirmed with a legal adviser.","openSrc":["src-br-consolidated-2026"],"explain":{"what":"The producer applies in the ear portal, per brand and battery category, names the producer responsibility organisation (OfH) and receives a registration number (Batt-Reg.-Nr. DE). The UBA is the competent authority and has mandated stiftung ear.","why":"Without registration the producer may not make batteries available in Germany and dealers may not supply them (BattDG 4). The registration is deemed granted after twelve weeks from complete information (BattDG 5(1)).","who":[{"role":"Producer (importer, integrator or manufacturer with a German representative)","does":"Registers, joins an OfH, reports quantities, takes back waste batteries."},{"role":"BESS OpCo","does":"End user: hands waste batteries to dealers, authorities or selected waste managers (BattDG 6(3))."},{"role":"Chinese manufacturer","does":"Cannot register itself without a German authorised representative (UBA page)."},{"role":"stiftung ear and UBA","does":"Register, approve OfH, publish the producer list."}],"data":[{"item":"Name, brands, address, tax and commercial register numbers, battery category and chemistry, OfH reference","sharedWith":"stiftung ear","how":"ear portal","public":"yes (published producer list, BattDG 31(3))"}],"steps":["Decide who is the producer.","Choose an approved OfH and obtain its number.","Apply for registration per brand and category.","Report quantities each year with the OfH."],"consequences":"Registration is a condition for supplying; the exact sanctions of BattDG were not read.","suggest":"This is a suggestion, not a duty. The passport can show the registration number of the producer once the producer supplies it.","start":[{"actor":"Producer","portal":"stiftung ear portal","action":"Apply for the battery registration","prefill":[{"field":"Battery category","value":"Industrial battery"},{"field":"Chemistry","value":"Lithium iron phosphate (example)"}],"needsFromYou":["OfH number","Brand name","Tax and register numbers"]}]},"units":[{"unit":"container","status":"unknown","fields":[{"field":"Producer registration number","by":"producer"},{"field":"OfH participation","by":"producer"}],"basis":"The producer is not yet named.","open":true}],"filedBy":["owner"]},{"id":"battery-passport","title":"Battery passport and DPP registry upload (EU)","operator":"European Commission (DPP registry)","who":"GridBatteryCo as economic operator placing the battery on the market (assumed); BESS OpCo if it puts the battery into service on its own","deadline":"From 2027-02-18 (Art. 77(1), (10))","why":"Each industrial battery above 2 kWh needs a battery passport. The operator uploads the unique identifier in the registry (Art. 77(10), as in the consolidated text of 2026-08-13). Implementing Regulation (EU) 2026/1778 covers batteries (Art. 1(1)(b)).","src":["src-br-consolidated-2026","src-r5-ir-2026-1778","src-r5-dpp-registry-page","src-r5-dpp-guide-pdf"],"open":"The Commission user guide v1.03 (2026-09-16) says registration of battery DPPs is not currently available because the semantic catalogue is not defined. Status after that date unknown.","openSrc":["src-r5-dpp-guide-pdf"],"explain":{"what":"The operator enrols its organisation in the DPP registry with an EU Login, is verified, and registers the unique identifier of each battery at item level. The registry holds identifiers and registration data, not the passport content.","why":"Art. 77(10) of the consolidated text of 2026-08-13 puts the upload on the operator. Only verified economic operators may register DPPs (user guide).","who":[{"role":"GridBatteryCo (economic operator)","does":"Enrols, is verified, registers the identifier, keeps the passport available and issues it."},{"role":"Manufacturer or integrator","does":"Supplies passport data; may be the operator instead."},{"role":"European Commission","does":"Runs the registry."},{"role":"Member State","does":"Appoints a national administrator by 2027-02-18 (R2)."}],"data":[{"item":"Unique identifier URL, optional model and batch identifiers, DPP service provider reference","sharedWith":"Commission, national authorities, customs","how":"Registry UI or API","public":"no"}],"steps":["Decide who is the operator.","Enrol and complete verification.","Register the identifier once the battery group is accepted by the registry.","Keep the passport reachable through the QR code."],"consequences":"Not statable: the registry cannot accept battery registrations on the read date, and no guidance on how the duty is met meanwhile was found.","suggest":"This is a suggestion, not a duty. The passport can generate the identifier and keep the proof of registration once the registry accepts it.","start":[]},"units":[{"unit":"container","status":"unknown","fields":[{"field":"Unique identifier","by":"operator"},{"field":"Registry registration proof","by":"operator"}],"basis":"Battery registration is not currently available in the registry (guide v1.03).","open":true}],"filedBy":["owner"]},{"id":"due-diligence","title":"Battery due diligence (EU)","operator":"Economic operator; notified body verification","who":"GridBatteryCo as economic operator placing the battery on the market (assumed)","deadline":"From 2027-08-18 (Art. 48(1))","why":"Operators set up and implement battery due diligence policies under Art. 48(2), (3) and Arts. 49, 50 and 52. The date was moved from 2025-08-18 (R2).","src":["src-br-consolidated-2026"],"open":"Scope for an operator that only puts the container into service was not assessed; the Commission guidelines were not read.","openSrc":["src-br-consolidated-2026"],"explain":{"what":"Operators placing batteries on the market keep a due diligence policy, a management system, risk management and third-party verification, and report yearly.","why":"EU duty in all Member States from 2027-08-18.","who":[{"role":"Economic operator","does":"Owns the policy and the report."},{"role":"Notified body","does":"Verifies."},{"role":"BESS OpCo","does":"Only if it is the operator."}],"data":[{"item":"Due diligence policy and report reference","sharedWith":"Notified body, authorities","how":"Operator system","public":"no"}],"steps":["Decide whether the OpCo is an operator in this sense.","Obtain the manufacturer's policy and report reference."],"consequences":"Not stated in the articles read.","suggest":"This is a suggestion, not a duty. The passport can hold the report reference.","start":[]},"units":[{"unit":"container","status":"unknown","fields":[{"field":"Due diligence report reference","by":"operator"}],"basis":"Date 2027-08-18; operator role not settled.","open":true}],"filedBy":["owner"]},{"id":"nis2","title":"NIS2 registration and energy-sector IT security (Germany)","operator":"BSI with BBK; Bundesnetzagentur for energy plants (DE); EU basis: Directive 2022/2555","who":"BESS OpCo as operator of an energy storage plant, if it meets the size rules","deadline":"Three months after first qualifying (BSIG 33(1)); incident reports 24 h, 72 h, one month (EnWG 5d(3))","why":"Operators of energy storage plants are in Annex 1 row 1.1.7 of the BSIG. Entity class follows size: 50 employees or more than 10 million EUR turnover and balance sheet (wichtig); 250 employees or more than 50 million EUR turnover and more than 43 million EUR balance sheet (besonders wichtig) (BSIG 28). Group data count unless the company is independent in its IT (28(4)).","src":["src-r5-bsig","src-r5-enwg","src-r5-nis2","src-r5-kritisv"],"open":"The OpCo's size and group are not known. The consolidated IT-security catalogue of the Bundesnetzagentur was not published on 2026-09-29 (nis2 pack). The BSI registration portal was not read.","openSrc":["src-r5-bsig"],"explain":{"what":"An in-scope operator registers with the BSI (name, address, sector, member states, supervisory authorities) and, for energy plants, follows EnWG 5c to 5e instead of the BSIG risk-management chapter (BSIG 28(5)); this carve-out does not apply where plant operation is only a side activity.","why":"EnWG 5c(1) no. 2 requires adequate protection of the systems needed for safe plant operation, already at procurement. Management bodies implement, oversee and train (EnWG 5e). KRITIS thresholds (104 MW, 36 MW with FCR prequalification, 0 MW black start) are far above one container.","who":[{"role":"BESS OpCo","does":"Checks scope, registers, documents compliance, reports incidents."},{"role":"Management","does":"Approves measures, is trained, bears company-law liability (EnWG 5e)."},{"role":"Integrator and manufacturer","does":"Provide evidence for secure procurement (CRA, IEC 62443)."},{"role":"BSI and Bundesnetzagentur","does":"Receive registration and reports."}],"data":[{"item":"Entity data, sector, member states, supervisory authorities","sharedWith":"BSI and BBK","how":"Registration portal","public":"no"},{"item":"Incident reports","sharedWith":"BSI reporting office","how":"Reporting portal","public":"no"}],"steps":["Determine entity class from size and group data.","Register within three months if in scope.","Implement the IT-security catalogue when published; document it.","Prepare the 24 h, 72 h and one-month report process."],"consequences":"Sanction levels were not read.","suggest":"This is a suggestion, not a duty. The passport can hold supplier evidence for the procurement duty and an incident contact.","start":[]},"units":[{"unit":"bess","status":"unknown","fields":[{"field":"Entity class","by":"operator"},{"field":"BSI registration reference","by":"operator"}],"basis":"Depends on OpCo size and group.","open":true}],"filedBy":["owner"]},{"id":"building","title":"Building permission, fire protection and fire service (Land law)","operator":"Land building authority and fire authority (DE, by Land)","who":"Building owner (OpCo) with architect or fire-protection planner","deadline":"Before construction; Land-specific","why":"Whether a container storage is procedure-free is set by each Land building ordinance, and there is no uniform route. The model code exempts supply facilities only up to 5 m height and 10 m2 floor area; a 20 ft container is larger. Bavaria limits its exemption to storage that is privileged in the outer area, and treats merchant or balancing storage as not location-bound (circular of 2025-02-04). Brandenburg may take such storage out of its building code when it carries the declaration of conformity and CE marking of the Battery Regulation; the date from which this applies was not resolved. The federal code gives storage a planning basis in the outer area in two cases: with a link to an existing renewable plant (BauGB 35(1) no. 11) and near a substation with at least 4 MW (no. 12). One container of about 2.5 MW does not meet the 4 MW condition alone. EnWG 11c states an overriding public interest for storage.","src":["src-r5-baugb35","src-r5-enwg","src-r7-mbo","src-r7-bayern-vollzug","src-r7-nds-landtag","src-r7-bves-guide"],"open":"No Land ordinance was read as a primary text for the Land of the first site, which is not chosen. Whether a container is a special building (Sonderbau) is contested; the building authority decides case by case. No German rule requires a hazard mitigation analysis by that name. The industry guide names a risk assessment, a fire-service plan, an alarm and evacuation plan, a fire-protection order and a site visit with the fire service, and gives reference figures (5 to 10 m distance, 96 m3 extinguishing water for 2 hours) as declared guidance, not law. Insurer requirements were not read from a primary text.","openSrc":["src-r7-bves-guide"],"explain":{"what":"The owner files a building application or confirms procedure-free status with the Bauaufsicht of the Land and municipality, with a fire-protection concept and a site plan for the fire service. Requirements vary by Land.","why":"Planning permissibility and fire safety are checked in this procedure. The product-level fire evidence is in the passport (UL 9540A, large-scale fire test, per R3).","who":[{"role":"BESS OpCo","does":"Applies and operates within the conditions."},{"role":"Architect or fire-protection planner","does":"Prepares the concept and plans."},{"role":"Building authority","does":"Decides."},{"role":"Fire service","does":"Is consulted on access, water supply and emergency plan."},{"role":"Manufacturer","does":"Supplies fire test evidence and instructions."}],"data":[{"item":"Site plan, container drawings, fire-protection concept, test reports","sharedWith":"Building authority and fire service","how":"Application file","public":"no"}],"steps":["Ask the Bauaufsicht whether the Land treats the container as procedure-free.","Prepare the fire-protection concept and the fire-service plan.","Submit and obtain the decision before construction."],"consequences":"Not read; Land-specific.","suggest":"This is a suggestion, not a duty. The passport can export the fire evidence and the safe-distance data for the application file.","start":[]},"units":[{"unit":"bess","status":"unknown","fields":[{"field":"Fire evidence package","by":"manufacturer"},{"field":"Application","by":"owner"}],"basis":"Land-specific; not assessed.","open":true}],"filedBy":["owner"]},{"id":"environment","title":"Environmental rules: BImSchG and AwSV (liquid coolant)","operator":"Land environment and water authorities (DE; AwSV is federal)","who":"Operator (OpCo)","deadline":"With the building permit; AwSV notice six weeks ahead for test-obliged plants (AwSV 40)","why":"The listing of the 4. BImSchV (Annex 1, version of 2024-11-12) shows no electrical storage item, so no BImSchG permit for the storage as such was found. The AwSV applies to plants handling water-hazardous substances; not below 0.22 m3 of liquid outside protected areas (AwSV 1(3)).","src":["src-r5-bimschv4","src-r5-awsv"],"open":"The coolant is a glycol-water mix with undisclosed volume (R1). Its water-hazard class, the plant volume and the Störfall relevance were not assessed.","openSrc":["src-r5-awsv"],"explain":{"what":"The operator checks whether the coolant circuit is a plant under the AwSV, classifies the substance and volume, and applies for or notifies as required. A BImSchG permit is not required on the listing read; noise enters the building permit.","why":"The AwSV protects water bodies. A notice is not needed where an approval procedure under other law checks the AwSV requirements (AwSV 40(3) no. 2).","who":[{"role":"BESS OpCo","does":"Classifies, notifies or applies, keeps the plant documentation."},{"role":"Manufacturer","does":"Provides coolant product, volume and sealing design."},{"role":"Water authority","does":"Receives notices and decides."}],"data":[{"item":"Coolant product, class, volume, retention design","sharedWith":"Water authority","how":"Notice or permit file","public":"no"}],"steps":["Get coolant product and volume from the manufacturer.","Classify under the AwSV.","Notify or include in the building permit."],"consequences":"Not read.","suggest":"This is a suggestion, not a duty. The passport can hold coolant data once the manufacturer discloses them.","start":[]},"units":[{"unit":"bess","status":"unknown","fields":[{"field":"Coolant product and volume","by":"manufacturer"},{"field":"AwSV classification","by":"operator"}],"basis":"Volume undisclosed in the sources read.","open":true}],"filedBy":["owner"]},{"id":"market","title":"Electricity-market roles: balancing prequalification, Bilanzkreis, REMIT","operator":"Connecting TSO via regelleistung.net; TSO; Bundesnetzagentur as regulator (DE); REMIT is EU","who":"OpCo or its marketer or aggregator, depending on the business model","deadline":"Before the first bid or first reportable transaction","why":"Balancing services need prequalification by the connecting TSO (IT concept, delivery concept, operating test, control system test, grid operator confirmation). A balancing-group manager registers in the MaStR (MaStRV 3(1) no. 3). Market participants with reportable wholesale transactions register with the regulator before trading (REMIT Art. 9).","src":["src-r5-regelleistung-pq","src-r6-pq-conditions","src-r5-mastrv","src-r5-remit","src-r5-enwg"],"open":"The OpCo's market model is not known. The balancing-group rules of the Bundesnetzagentur decisions that replaced the StromNZV (expired 2025-12-31, per a secondary source) were not read, nor were minimum bid sizes. A storage of this size counts as limited-energy storage in the prequalification conditions (15 minutes at prequalified power, and 60 minutes of marketable power for FRR); the April 2026 redundancy guide for batteries was only cited.","openSrc":["src-r6-pq-conditions"],"explain":{"what":"Each role has its own entry: prequalification file with the connecting TSO, balancing-group contract, REMIT registration, and a MaStR entry per market function. A direct marketer or aggregator can carry some roles.","why":"Without prequalification no balancing bid is accepted. The MaStR records prequalification for units from 100 kW.","who":[{"role":"BESS OpCo or aggregator","does":"Provides the prequalification documents and operates the units."},{"role":"Connecting TSO","does":"Prequalifies after tests."},{"role":"Connecting grid operator","does":"Issues the confirmation statement."},{"role":"Bundesnetzagentur","does":"Registers REMIT participants and market actors."}],"data":[{"item":"PQ documents, IT concept, test logs","sharedWith":"Connecting TSO","how":"PQ portal","public":"no"}],"steps":["Fix the business model.","Register roles in the MaStR.","Prepare the IT and delivery concepts and run the tests.","Register under REMIT before reportable trades if the OpCo trades itself."],"consequences":"Not read.","suggest":"This is a suggestion, not a duty. The passport can hold the unit data that the PQ concept asks for.","start":[]},"units":[{"unit":"bess","status":"unknown","fields":[{"field":"Prequalification status","by":"operator"}],"basis":"Business model unknown.","open":true}],"filedBy":["owner"],"checkedBy":["gridop"]},{"id":"fees-tax","title":"Network-fee exemption and electricity tax","operator":"Grid operator, regulator and Hauptzollamt (DE)","who":"Operator (OpCo)","deadline":"With commissioning (fees); before supplying (tax permission, StromStG 4)","why":"Storage built after 2008-12-31 and commissioned within 18 years after 2011-08-04 is exempt for 20 years from network-access fees for the energy drawn for storage, if it is fed back into the same network (EnWG 118(6)). Storage in the MaStR counts as part of the supply network for suppliers (StromStG 5(4)).","src":["src-r5-enwg","src-r5-stromstg"],"open":"Whether the OpCo is a Versorger, how the exemption is applied by the grid operator and the later network-fee reform were not read.","openSrc":["src-r5-stromstg"],"explain":{"what":"The operator claims the exemption with the grid operator and checks tax status with the Hauptzollamt.","why":"Both change the cost of every charge cycle.","who":[{"role":"BESS OpCo","does":"Claims and documents."},{"role":"Grid operator","does":"Applies the fee rule."},{"role":"Hauptzollamt","does":"Grants tax permission."}],"data":[{"item":"First withdrawal date, metering concept, MaStR registration","sharedWith":"Grid operator and customs","how":"Application","public":"no"}],"steps":["Record the first withdrawal as commissioning date.","Agree the metering concept.","Check tax permission need."],"consequences":"Not read.","suggest":"This is a suggestion, not a duty. The passport can hold the commissioning date and the metering concept.","start":[]},"units":[{"unit":"bess","status":"unknown","fields":[{"field":"First withdrawal date","by":"operator"}],"basis":"Business model unknown.","open":true}],"filedBy":["owner"]},{"id":"product-law","title":"Machinery Regulation and CRA reporting (manufacturer duties)","operator":"Notified bodies, market surveillance, CSIRT and ENISA (EU)","who":"GridBatteryCo as manufacturer and integrator; BESS OpCo only if it modifies the unit substantially","deadline":"Machinery from 2027-01-14; CRA Art. 14 reporting from 2026-09-11","why":"Regulation (EU) 2023/1230 applies from 2027-01-14 and does not name battery storage in its exclusions; whether the container is machinery is the manufacturer's assessment. CRA Art. 14 requires manufacturers to report exploited vulnerabilities and severe incidents, also for products already on the market (Art. 69(3)).","src":["src-r5-machinery","src-cra-2024-2847"],"open":"Scope of the Machinery Regulation for this container is open (spec question q-fire-evidence). BESS OpCo needs an incident route to GridBatteryCo.","openSrc":["src-r5-machinery"],"explain":{"what":"No operator registration. The operator checks that the manufacturer holds the conformity evidence and a reporting route under the CRA.","why":"These duties bind the manufacturer. They matter to the operator through the safety file and incident handling.","who":[{"role":"Manufacturer or integrator","does":"Conformity assessment, CE marking, vulnerability and incident reporting."},{"role":"BESS OpCo","does":"Obtains evidence and contact details; manufacturer only if it modifies the product substantially."}],"data":[{"item":"EU declaration of conformity, CRA reporting contact","sharedWith":"Operator","how":"Supplier documents","public":"partly"}],"steps":["Request the declarations and the reporting contact from the supplier."],"consequences":"Not read.","suggest":"This is a suggestion, not a duty. The passport can hold the declaration references.","start":[]},"units":[{"unit":"container","status":"unknown","fields":[{"field":"Declarations of conformity","by":"manufacturer"}],"basis":"Manufacturer duty.","open":true},{"unit":"pcs","status":"unknown","fields":[{"field":"Declarations of conformity","by":"manufacturer"}],"basis":"Manufacturer duty.","open":true}],"filedBy":["owner"]}]},"statusVocab":{"datum":{"verified-primary":{"label":"Verified from primary source","shape":"check","counts":"met"},"verified-secondary":{"label":"Verified from secondary source","shape":"check-dashed","counts":"partial"},"declared":{"label":"Declared by the manufacturer","shape":"document","counts":"partial"},"illustrative":{"label":"Illustrative value","shape":"dashed","counts":"partial"},"unknown":{"label":"Unknown","shape":"question","counts":"gap"},"not-applicable":{"label":"Not applicable","shape":"dash","counts":"na"}},"cert":{"verified":{"label":"Verified public certificate","shape":"check"},"to-confirm":{"label":"Reported","to confirm":null,"shape":"clock"},"specimen":{"label":"Specimen","not issued":null,"shape":"document"},"planned":{"label":"Planned","shape":"dashed"}},"evaluation":{"met":"Met","partial":"Partial","gap":"Gap","na":"Not applicable"},"assurance":["target","certified","claim","evidence","n/a"]},"build":{"generator":"dppsys 0.1.0","icons":["alert-circle","alert-triangle","arrow-left","arrow-right","arrow-up-right","award-02","battery-full","building-07","calendar","certificate","check-circle","chevron-down","chevron-left","chevron-right","chevron-up","clipboard-check","clock","cpu-chip-02","cube-outline","database","database-02","dataflow-03","download-01","edit-01","eye","file-06","file-check-02","help-circle","home-02","info-circle","link-03","link-external-01","list","lock-04","minus-circle","package","route","settings-02","shield-plus","shield-tick","tool","x-circle","x-close","zap","zap-fast"]}}</script>
<script>
/* Product-system page runtime. Vanilla ES2020, no dependencies, no network. Everything is drawn from the embedded data (#dpp-data).
   Text from data is always inserted with textContent; the one HTML field (boundary text) goes through a small allow-list sanitiser. */
(() => {
'use strict';

// Pure helpers shared by the page runtime and the node tests. build.mjs inlines this file into page.js at the //@PURE@ marker
// (the `export` keywords are stripped), so keep it free of imports, DOM access and top-level side effects.

// ---- timeline -------------------------------------------------------------------------------------------------
// Place dated labels around a to-scale axis. Labels sit above or below the axis in tiers (tier 0 is closest to the axis).
// Two labels never share a tier unless they are at least labelW + gap apart, and a connector line never runs through a label
// of a nearer tier. When the labels cannot be placed within `maxTiers` tiers per side, or the stage is too narrow, the caller
// gets { mode: 'list' } and shows the dated vertical list instead. Works for any number of dates.
function layoutTimeline(xs, W, opt = {}) {
  const labelW = opt.labelW ?? 152, gap = opt.gap ?? 12, maxTiers = opt.maxTiers ?? 3, minStage = opt.minStage ?? 480;
  if (!xs.length) return { mode: 'axis', place: [], aboveTiers: 0, belowTiers: 1 };
  if (!(W >= Math.max(minStage, labelW * 2 + gap))) return { mode: 'list', place: [] };
  const half = labelW / 2;
  const cx = xs.map(x => Math.min(Math.max(x, half), W - half));
  const order = xs.map((_, i) => i).sort((a, b) => xs[a] - xs[b] || a - b);
  const placed = []; // { i, side, tier }
  const place = new Array(xs.length);
  let failed = false;
  order.forEach((i, k) => {
    if (failed) return;
    const sides = k % 2 === 0 ? ['below', 'above'] : ['above', 'below'];
    let pick = null;
    for (let tier = 0; tier < maxTiers && !pick; tier++) {
      for (const side of sides) {
        const same = placed.filter(p => p.side === side);
        const okLabel = same.filter(p => p.tier === tier).every(p => Math.abs(cx[i] - cx[p.i]) >= labelW + gap);
        const okOwnConnector = same.filter(p => p.tier < tier).every(p => Math.abs(xs[i] - cx[p.i]) >= half + 6);
        const okOthersConnector = same.filter(p => p.tier > tier).every(p => Math.abs(xs[p.i] - cx[i]) >= half + 6);
        if (okLabel && okOwnConnector && okOthersConnector) { pick = { side, tier }; break; }
      }
    }
    if (!pick) { failed = true; return; }
    placed.push({ i, ...pick });
    place[i] = { ...pick, x: xs[i], cx: cx[i] };
  });
  if (failed || placed.length !== xs.length) return { mode: 'list', place: [] };
  const aboveTiers = Math.max(0, ...placed.filter(p => p.side === 'above').map(p => p.tier + 1));
  const belowTiers = Math.max(1, ...placed.filter(p => p.side === 'below').map(p => p.tier + 1));
  return { mode: 'axis', place, aboveTiers, belowTiers };
}

// ---- matrix collapse ------------------------------------------------------------------------------------------
const SEVERITY = { gap: 3, partial: 2, met: 1, na: 0, 'not-yet': 0 };
const needsAttention = s => s === 'gap' || s === 'partial';

// items: [{ key, state, group? }] in pack order. Returns groups in order of first appearance; inside a group rows are sorted by
// severity (gap, partial, met, na), stable. By default only rows that need attention are visible; groups with a gap start open,
// the others closed. opt.gapsOnly keeps gap rows only, opt.showAll shows every row and opens every group.
// opt.open is a map groupKey -> boolean with the user's explicit choices.
function planRows(items, opt = {}) {
  const { showAll = false, gapsOnly = false, open = {}, headers = null, limit = Infinity, more = {} } = opt;
  const order = []; const by = new Map();
  items.forEach((it, idx) => {
    const key = it.group ?? '';
    if (!by.has(key)) { by.set(key, { key, items: [] }); order.push(key); }
    by.get(key).items.push({ ...it, _i: idx });
  });
  const hasHeaders = headers ?? (order.length > 1 || (order.length === 1 && order[0] !== ''));
  const groups = order.map(k => {
    const g = by.get(k);
    g.items.sort((a, b) => (SEVERITY[b.state] ?? 0) - (SEVERITY[a.state] ?? 0) || a._i - b._i);
    const counts = { gap: 0, partial: 0, met: 0, na: 0, notYet: 0 };
    for (const it of g.items) counts[it.state === 'not-yet' ? 'notYet' : it.state in counts ? it.state : 'na']++;
    const inScope = g.items.filter(it => (gapsOnly ? it.state === 'gap' : showAll || needsAttention(it.state)));
    // long groups show their first `limit` rows; `more[key]` (or showAll) lifts the cap
    const capped = !showAll && !more[k] && inScope.length > limit;
    const visible = capped ? inScope.slice(0, limit) : inScope;
    const dflt = hasHeaders ? (showAll ? true : counts.gap > 0 || g.items.some(it => it.pin && needsAttention(it.state))) : true;
    return { key: k, label: k, counts, total: g.items.length, items: g.items, visible, moreCount: inScope.length - visible.length, open: hasHeaders ? (open[k] ?? dflt) : true, hasHeader: hasHeaders };
  }).filter(g => !gapsOnly || g.visible.length);
  const shown = groups.reduce((a, g) => a + (g.open ? g.visible.length : 0), 0);
  const inScope = groups.reduce((a, g) => a + g.visible.length, 0);
  const hiddenByDefault = items.filter(it => !needsAttention(it.state)).length;
  return { groups, hasHeaders, shown, inScope, total: items.length, hiddenByDefault };
}

// What has to change so that the row `key` is on screen: leave the gaps-only filter, show all rows when the row is met/n-a, open its group.
function revealFor(items, key, opt = {}) {
  const it = items.find(x => x.key === key);
  if (!it) return null;
  const gapsOnly = !!opt.gapsOnly && it.state === 'gap';
  const showAll = !needsAttention(it.state) || !!opt.showAll;
  const group = it.group ?? '';
  const plan = planRows(items, { showAll, gapsOnly, open: { [group]: true }, limit: opt.limit ?? Infinity, more: opt.more ?? {} });
  const g = plan.groups.find(x => x.key === group);
  return { gapsOnly, showAll, group, more: !!g && !g.visible.some(x => x.key === key) };
}

// ---- diagram --------------------------------------------------------------------------------------------------
// Greedy word wrap on an estimated character budget; a title longer than `maxLines` lines ends in an ellipsis.
function wrapLines(text, maxChars, maxLines) {
  const words = String(text ?? '').trim().split(/\s+/).filter(Boolean);
  const budget = Math.max(4, Math.floor(maxChars));
  const cut = s => (s.length <= budget ? s : `${s.slice(0, budget - 1).trimEnd()}…`);
  const lines = []; let cur = '';
  for (const w of words) {
    if (!cur) cur = w;
    else if ((cur + ' ' + w).length <= budget) cur += ' ' + w;
    else { lines.push(cur); cur = w; }
  }
  if (cur) lines.push(cur);
  if (lines.length <= maxLines) return lines.map(cut);
  const keep = lines.slice(0, maxLines);
  keep[maxLines - 1] = cut(lines.slice(maxLines - 1).join(' '));
  return keep.map(cut);
}

// ---- system dashboard ------------------------------------------------------------------------------------------
// Segments of a row bar: every non-zero segment stays visible (at least `min` percent of the bar), the rest is shared by count.
function barSegments(segs, min = 6) {
  const live = segs.filter(s => s.n > 0);
  const total = live.reduce((a, s) => a + s.n, 0);
  if (!total) return [];
  let pcts = live.map(s => Math.max(min, (100 * s.n) / total));
  const over = pcts.reduce((a, x) => a + x, 0) - 100;
  if (over > 0) { const free = pcts.filter(x => x > min).reduce((a, x) => a + x - min, 0); pcts = pcts.map(x => (x > min && free ? x - (over * (x - min)) / free : x)); }
  return live.map((s, i) => ({ k: s.k, n: s.n, pct: pcts[i], grow: Math.round(pcts[i] * 100) / 100 }));
}
// Ids of the diagram boxes that a dashboard row stands for (a set, or null without a row).
const highlightIds = row => (row?.nodes?.length ? new Set(row.nodes) : null);
// Roving tab focus for a tablist: index to move to for a key, or null when the key is not a navigation key.
function nextTabIndex(key, i, n) {
  if (!(n > 0) || i < 0) return null;
  if (key === 'ArrowRight') return (i + 1) % n;
  if (key === 'ArrowLeft') return (i - 1 + n) % n;
  if (key === 'Home') return 0;
  if (key === 'End') return n - 1;
  return null;
}
// Layout of the configuration zone: side by side above 1024 px when a dashboard exists (configuration 7fr, dashboard 3fr), else stacked
// with the configuration first. Mirrors the CSS breakpoint so the tests can pin it.
function zoneMode(width, hasDashboard) {
  return hasDashboard && width > 1024 ? { mode: 'columns', cols: '7fr 3fr', order: ['configuration', 'dashboard'] } : { mode: 'stack', cols: '1fr', order: hasDashboard ? ['configuration', 'dashboard'] : ['configuration'] };
}


const D = JSON.parse(document.getElementById('dpp-data').textContent);
const NS = 'http://www.w3.org/2000/svg';
const ICONS = new Set(D.build?.icons ?? []);
const MONTHS = ['Jan', 'Feb', 'Mar', 'Apr', 'May', 'Jun', 'Jul', 'Aug', 'Sep', 'Oct', 'Nov', 'Dec'];
const reduceMotion = () => matchMedia('(prefers-reduced-motion: reduce)').matches;
const isNarrow = () => matchMedia('(max-width: 900px)').matches;
const isPhone = () => matchMedia('(max-width: 640px)').matches;

// ------------------------------------------------------------------ small DOM helpers
const $ = (sel, root = document) => root.querySelector(sel);
const $$ = (sel, root = document) => [...root.querySelectorAll(sel)];
function h(tag, props, ...kids) {
  const el = document.createElement(tag);
  apply(el, props, kids);
  return el;
}
function sv(tag, props, ...kids) {
  const el = document.createElementNS(NS, tag);
  apply(el, props, kids);
  return el;
}
function apply(el, props, kids) {
  for (const [k, v] of Object.entries(props ?? {})) {
    if (v == null || v === false) continue;
    if (k === 'class') el.setAttribute('class', v);
    else if (k === 'text') el.textContent = v;
    else if (k === 'data') for (const [dk, dv] of Object.entries(v)) { if (dv != null) el.dataset[dk] = dv; }
    else if (k.startsWith('on') && typeof v === 'function') el.addEventListener(k.slice(2), v);
    else if (v === true) el.setAttribute(k, '');
    else el.setAttribute(k, v);
  }
  for (const kid of kids.flat(Infinity)) {
    if (kid == null || kid === false) continue;
    el.append(kid.nodeType ? kid : document.createTextNode(String(kid)));
  }
}
const clear = el => { while (el.firstChild) el.removeChild(el.firstChild); return el; };
const cap1 = s => (s ? s[0].toUpperCase() + s.slice(1) : s);
const lc = s => (/^[A-Z]{2}/.test(s) ? s : s ? s[0].toLowerCase() + s.slice(1) : s);
const plural = (n, w) => `${n} ${w}${n === 1 ? '' : 's'}`;
const fmtInt = n => String(n).replace(/\B(?=(\d{3})+(?!\d))/g, ' ');

function ico(name, cls) {
  const use = sv('use', { href: `#i-${ICONS.has(name) ? name : ICONS.has('cube-01') ? 'cube-01' : name}` });
  return sv('svg', { class: cls ? `i ${cls}` : 'i', 'aria-hidden': 'true', focusable: 'false' }, use);
}
function gl(id, cls) {
  return sv('svg', { class: cls ? `gl ${cls}` : 'gl', 'aria-hidden': 'true', focusable: 'false' }, sv('use', { href: `#g-${id}` }));
}
function fmtDate(iso) {
  const m = /^(\d{4})-(\d{2})-(\d{2})/.exec(iso ?? '');
  return m ? `${+m[3]} ${MONTHS[+m[2] - 1]} ${m[1]}` : String(iso ?? '');
}
const dayNum = iso => { const m = /^(\d{4})-(\d{2})-(\d{2})/.exec(iso ?? ''); return m ? Date.UTC(+m[1], +m[2] - 1, +m[3]) / 864e5 : NaN; };

// allow-list sanitiser for the few fields that carry light markup
function safeHtml(src) {
  const doc = new DOMParser().parseFromString(`<body>${String(src ?? '')}</body>`, 'text/html');
  const ok = new Set(['B', 'STRONG', 'EM', 'I', 'A', 'CODE', 'BR', 'UL', 'OL', 'LI', 'P', 'SPAN']);
  const walk = (node, out) => {
    for (const c of [...node.childNodes]) {
      if (c.nodeType === 3) out.append(document.createTextNode(c.textContent));
      else if (c.nodeType === 1) {
        if (!ok.has(c.tagName)) { walk(c, out); continue; }
        const e = document.createElement(c.tagName.toLowerCase());
        if (c.tagName === 'A') {
          const href = c.getAttribute('href') ?? '';
          if (/^(https?:|mailto:|#)/i.test(href)) { e.setAttribute('href', href); if (!href.startsWith('#')) { e.setAttribute('target', '_blank'); e.setAttribute('rel', 'noopener noreferrer'); } }
        }
        walk(c, e); out.append(e);
      }
    }
    return out;
  };
  return walk(doc.body, document.createDocumentFragment());
}

// ------------------------------------------------------------------ data indexes
const nodes = D.nodes;
const byId = new Map(nodes.map(n => [n.id, n]));
const dtById = new Map(D.dataTypes.map(t => [t.id, t]));
const catById = new Map(D.categories.map(c => [c.id, c]));
const lvById = new Map(D.levels.map(l => [l.id, l]));
const packById = new Map(D.packs.map(p => [p.id, p]));
const lensById = new Map(D.lenses.map(l => [l.id, l]));
const root = byId.get(D.rootId) ?? nodes[0];
const EVAL = { met: 'Met', partial: 'Partial', gap: 'Gap', na: 'Not applicable', 'not-yet': 'Applies later', ...(D.statusVocab?.evaluation ?? {}) };
const DATUM = D.statusVocab?.datum ?? {};
const CERT = D.statusVocab?.cert ?? {};
const DATUM_SHORT = { 'verified-primary': 'Verified, primary', 'verified-secondary': 'Verified, secondary', declared: 'Declared', illustrative: 'Illustrative', unknown: 'Unknown', 'not-applicable': 'Not applicable' };
const CERT_SHORT = { verified: 'Verified', 'to-confirm': 'To confirm', specimen: 'Specimen', planned: 'Planned' };
const ASSURE = { target: 'Target', certified: 'Certified', claim: 'Claim', evidence: 'Evidence', 'n/a': 'Not applicable' };
const ISSUER = { tuv: 'Inspection body', ul: 'Certification body', dnv: 'Classification society', vde: 'Institute', nb: 'Notified body', epd: 'EPD operator', lab: 'Test laboratory', self: 'Self-declared', other: 'Issuer' };
const KIND = { system: 'System', subsystem: 'Subsystem', assembly: 'Assembly', component: 'Component', part: 'Part', software: 'Software', 'ai-agent': 'AI agent', service: 'Service', embed: 'Embedded system' };
const DEFAULT_SECTIONS = ['dashboards', 'hierarchy', 'questions', 'practices', 'boundary'];
const anc = id => { const out = []; let p = byId.get(id)?.parent; while (p && byId.has(p)) { out.push(p); p = byId.get(p).parent; } return out; };
const desc = id => { const out = []; const walk = x => { for (const c of byId.get(x)?.children ?? []) { out.push(c); walk(c); } }; walk(id); return out; };
const datumTone = st => ({ 'verified-primary': 'ok', 'verified-secondary': 'ok', unknown: 'warn' }[st] ?? 'neutral');
const stateTone = s => ({ met: 'ok', partial: 'warn', gap: 'gap', na: 'neutral', 'not-yet': 'neutral' }[s] ?? 'neutral');
const verdictState = v => ({ ok: 'met', cond: 'partial', gap: 'gap' }[v] ?? 'na');
const srcCount = new Map();
for (const n of nodes) for (const list of Object.values(n.data)) for (const d of list) for (const s of d.src ?? []) srcCount.set(s, (srcCount.get(s) ?? 0) + 1);
for (const n of nodes) for (const c of n.certs) for (const s of c.src ?? []) srcCount.set(s, (srcCount.get(s) ?? 0) + 1);

// reverse index: which dashboard rows read from a node
const usedBy = new Map();
const addUse = (nodeId, rec) => { if (!usedBy.has(nodeId)) usedBy.set(nodeId, []); usedBy.get(nodeId).push(rec); };
D.dashboards.forEach((dash, di) => {
  const pk = packById.get(dash.pack); if (!pk) return;
  if (dash.view === 'obligation-matrix') for (const o of pk.obligations) for (const c of o.cells) addUse(c.node, { di, pack: pk.id, packTitle: pk.short, row: o.id, title: o.title, state: c.state });
  else if (dash.view === 'profile-assessment') for (const pr of pk.profiles) for (const r of pr.rows) for (const c of r.cells) addUse(c.node, { di, pack: pk.id, packTitle: pk.short, profile: pr.id, row: r.id, title: r.function, state: c.state });
  else if (dash.view === 'standards-map') for (const s of pk.standards) for (const m of s.matching) addUse(m.node, { di, pack: pk.id, packTitle: pk.short, row: s.id, title: s.id, state: m.status === 'verified' ? 'met' : m.status === 'to-confirm' ? 'partial' : 'gap' });
});

// ------------------------------------------------------------------ state and router
const lensDefaultType = l => (l?.defaultDataType && dtById.has(l.defaultDataType) ? l.defaultDataType : 'all');
const SD = D.sysDash?.views ?? [];
const state = { view: D.app ? D.app.menu[0].id : null, node: root.id, lens: D.meta.lenses?.[0] ?? D.lenses[0]?.id, t: 'all', d: {}, open: new Set(), hl: null, treeOpen: true, boundaryTab: null, sd: D.sysDash?.defaultView ?? null, sdHl: null };
if (!lensById.has(state.lens)) state.lens = D.lenses[0]?.id;
state.t = lensDefaultType(lensById.get(state.lens));
const openTo = id => { for (const a of anc(id)) state.open.add(a); };
state.open.add(root.id); openTo(state.node);

const lens = () => lensById.get(state.lens) ?? D.lenses[0] ?? { id: '', title: '', sectionOrder: [], facts: [], factsResolved: [], vocabulary: {} };
const vocab = () => ({ node: 'passport', evidence: 'evidence', status: 'status', ...(lens().vocabulary ?? {}) });

function parseHash() {
  const raw = decodeURIComponent(location.hash.replace(/^#/, '') || '');
  const vm = /^\/v\/([a-z0-9-]+)(?:\/([a-z0-9-]+))?$/.exec(raw);
  if (vm && D.app) return { view: vm[1], cfg: vm[2] ?? null, node: null, t: null, lens: null, d: {}, sd: null };
  const m = /^\/n\/([^?]*)(?:\?(.*))?$/.exec(raw);
  if (!m) return null;
  const q = new URLSearchParams(m[2] ?? '');
  const d = {};
  for (const part of (q.get('d') ?? '').split(',').filter(Boolean)) { const [i, tab] = part.split(':'); if (i !== '' && tab) d[i] = tab; }
  return { node: m[1] || null, t: q.get('t'), lens: q.get('lens'), d, sd: q.get('sd') };
}
function hashFor() {
  if (D.app && state.view && state.view !== 'components') return `#/v/${state.view}${state.view === 'overview' && cfgView && cfgView !== D.diagram?.views?.[0]?.id ? `/${cfgView}` : ''}`;
  const q = new URLSearchParams();
  const first = D.meta.lenses?.[0] ?? D.lenses[0]?.id;
  if (state.lens && state.lens !== first) q.set('lens', state.lens);
  if (state.t !== lensDefaultType(lens())) q.set('t', state.t);
  const d = Object.entries(state.d).map(([i, t]) => `${i}:${t}`).join(',');
  if (d) q.set('d', d);
  if (state.sd && state.sd !== (D.sysDash?.defaultView ?? null)) q.set('sd', state.sd);
  const qs = q.toString();
  return `#/n/${encodeURIComponent(state.node)}${qs ? `?${qs}` : ''}`;
}
function writeHash(push) {
  const url = hashFor();
  if (location.hash === url) return;
  try { history[push ? 'pushState' : 'replaceState'](null, '', url); }
  catch { location.hash = url; }
}
function restore() {
  const p = parseHash();
  if (!p) return false;
  if (p.view) { state.view = p.view; cfgView = p.cfg && D.diagram?.views?.some(v => v.id === p.cfg) ? p.cfg : null; return true; }
  if (D.app) state.view = 'components';
  if (p.lens && lensById.has(p.lens)) state.lens = p.lens; else state.lens = D.meta.lenses?.[0] ?? state.lens;
  state.t = p.t && (p.t === 'all' || dtById.has(p.t)) ? p.t : lensDefaultType(lens());
  state.node = p.node && byId.has(p.node) ? p.node : root.id;
  state.d = p.d;
  state.sd = SD.some(v => v.id === p.sd) ? p.sd : D.sysDash?.defaultView ?? null;
  state.hl = null;
  openTo(state.node);
  return true;
}

const live = $('#live');
const announce = msg => { live.textContent = ''; setTimeout(() => { live.textContent = msg; }, 30); };
function scrollToEl(el, block = 'start') { el?.scrollIntoView({ block, behavior: reduceMotion() ? 'auto' : 'smooth' }); }

// ------------------------------------------------------------------ chrome: strips, masthead, hero, lens, legend
function renderStrips() {
  const box = clear($('#strips'));
  if (D.meta.internalOnly) box.append(h('div', { class: 'strip strip-internal', role: 'note' }, h('div', { class: 'wrap strip-in' }, ico('alert-triangle'), h('p', {}, h('strong', { text: 'Internal draft - not for publication. ' }), 'This theme uses third-party marks without written permission.'))));
  const dis = D.meta.disclaimer;
  const np = dis.notPublicationOf?.length ? ` Not a publication of ${dis.notPublicationOf.join(', ')}.` : '';
  const cut = dis.text.search(/[.!?](\s|$)/);
  const lead = cut > 0 ? dis.text.slice(0, cut + 1) : '';
  const rest = cut > 0 ? dis.text.slice(cut + 1) : dis.text;
  box.append(h('aside', { class: 'strip strip-disclaimer', role: 'note', 'aria-label': 'Disclaimer' }, h('div', { class: 'wrap strip-in' }, ico('info-circle'), h('p', {}, lead ? h('strong', { text: lead }) : null, `${rest}${np}`))));
}

function renderMasthead() {
  const m = D.meta;
  const by = D.theme?.meta?.preparedBy;
  const parts = [];
  // short party line: only a short "prepared for" name stays in the strap; a longer party description goes to the boundary section
  const forShort = m.preparedFor && m.preparedFor.length <= 48 ? m.preparedFor : '';
  if (by) parts.push(`Prepared by ${by}${forShort ? ` for ${forShort}` : ''}`);
  else if (forShort) parts.push(`Prepared for ${forShort}`);
  parts.push(`Data as of ${fmtDate(m.asOf)}`);
  if (m.disclaimer?.level === 'concept' && m.customer?.kind === 'fictional') parts.push('Concept demo. All parties fictional.');
  else if (m.fidelity === 'F3') parts.push(`Fidelity ${m.fidelity}${m.fidelityLabel ? `: ${m.fidelityLabel}` : ''}`);
  const el = $('#prepared');
  el.textContent = parts.join(' · ');
  const LH = D.app?.header;
  if (LH) {
    document.body.classList.add('lean');
    el.textContent = LH.note ?? ''; el.classList.add('lh-note'); el.removeAttribute('title');
    if (LH.noteShort) { clear(el); el.append(h('span', { class: 'lh-full', text: LH.note ?? '' }), h('span', { class: 'lh-short', text: LH.noteShort })); }
    if (!$('#lh-t')) $('#brand').after(h('span', { id: 'lh-t', class: 'lh-t', text: LH.title }));
    if (!$('#lh-row')) { const row = h('div', { id: 'lh-row', class: 'lh-row' }); $('#brand').parentElement.append(row); row.append($('#lh-t'), el); }
  } else if (D.app?.about && !$('#cpv')) el.before(h('a', { id: 'cpv', class: 'cpv', href: '#/v/about', onclick: e => { e.preventDefault(); setView('about'); }, title: 'What this dashboard is and where its data comes from' }, ico('link-03'), D.app.about.label));
  if (m.preparedFor && !forShort) el.title = m.preparedFor;
  $('#brand').setAttribute('href', '#/n/');
}

function renderHero() {
  const m = D.meta;
  $('#hero-eyebrow').textContent = m.archetypeTitle;
  const t = $('#hero-title');
  clear(t);
  const words = m.title.split(/\s+/);
  const k = words.length > 3 ? 2 : 1;
  t.append(words.slice(0, -k).join(' ') + (words.length > k ? ' ' : ''), h('span', { class: 'hl', text: words.slice(-k).join(' ') }));
  $('#hero-lede').textContent = m.summary;
  $('#hero-lede').hidden = !m.summary;
}
function renderFacts() {
  const ul = clear($('#hero-facts'));
  const facts = (lens().factsResolved ?? []).slice(0, 4);
  for (const f of facts) {
    let v = f.value;
    if (/^\d{4}-\d{2}-\d{2}$/.test(v)) v = fmtDate(v);
    ul.append(h('li', { class: `fact${String(v).length > 9 ? ' fact-long' : ''}`, title: f.title ?? null }, h('span', { class: 'fact-v', text: v }), h('span', { class: 'fact-l', text: f.label }), f.sub ? h('span', { class: 'fact-s', text: f.sub }) : null));
  }
  ul.hidden = !facts.length;
  // plain-language status line: computed from the same metrics, so it can never disagree with the dashboards
  const sl = $('#hero-status'); const line = D.metrics?.statusLine ?? '';
  sl.textContent = line; sl.hidden = !line;
}

// lens switcher
function renderLens() {
  const box = clear($('#lens-btns'));
  const many = D.lenses.length > 1;
  $('#lens').hidden = !many;
  for (const l of D.lenses) {
    box.append(h('button', { type: 'button', class: 'lensbtn', 'aria-pressed': 'false', data: { lens: l.id }, onclick: () => setLens(l.id) }, l.title));
  }
}
function syncLens() {
  $$('#lens-btns .lensbtn').forEach(b => b.setAttribute('aria-pressed', String(b.dataset.lens === state.lens)));
  $('#lens-q').textContent = lens().question ?? '';
  $('#lens-q').hidden = !lens().question;
}
function setLens(id) {
  if (id === state.lens) return;
  state.lens = id;
  state.t = lensDefaultType(lens());
  syncLens(); renderFacts(); applyOrder(); syncTypes(); renderVocab(); renderQuestions(); renderDetailBody();
  writeHash(false);
  announce(`View: ${lens().title}`);
}

// legend: data-type chips double as the detail filter
function tchip(t, extra) {
  const dt = t && t !== 'all' ? dtById.get(t) : null;
  const total = dt ? nodes.reduce((a, n) => a + (n.counts[dt.id] ?? 0), 0) : nodes.reduce((a, n) => a + D.dataTypes.reduce((s, x) => s + (n.counts[x.id] ?? 0), 0), 0);
  return h('button', { type: 'button', class: 'tchip', 'aria-pressed': 'false', 'data-role': dt?.role ?? 'neutral', data: { t: t ?? 'all' }, title: dt?.desc ?? 'Show every data type in the passport detail', onclick: () => setType(t ?? 'all') },
    dt ? [ico(dt.icon), h('span', { class: 'tc-code', text: dt.code }), h('span', { class: 'tc-name', text: dt.name })] : [ico('list'), h('span', { class: 'tc-name', text: 'All data types' })],
    h('span', { class: 'tc-n', text: fmtInt(total) }), extra);
}
function renderLegend() {
  const box = clear($('#legend-types'));
  box.append(tchip('all'));
  for (const t of D.dataTypes) box.append(tchip(t.id));
  // status keys: shape plus colour plus words
  const kd = clear($('#key-datum'));
  for (const s of Object.keys(DATUM)) kd.append(h('li', { class: 'key' }, dstatusGlyph(s), h('span', { text: DATUM_SHORT[s] ?? DATUM[s].label, title: DATUM[s].label })));
  const kc = clear($('#key-cert'));
  for (const s of Object.keys(CERT)) kc.append(h('li', { class: 'key' }, cstatusGlyph(s), h('span', { text: CERT_SHORT[s] ?? CERT[s].label, title: CERT[s].label })));
}
function syncTypes() {
  $$('.tchip, .tbtn').forEach(b => b.setAttribute('aria-pressed', String(b.dataset.t === state.t)));
  const dt = dtById.get(state.t);
  $('#legend-hint').textContent = dt ? `The passport detail below shows ${lc(dt.name)} only.` : 'The passport detail below shows every data type. Choose one to narrow it.';
}
function setType(t) {
  state.t = t; state.hl = null;
  syncTypes(); renderDetailBody(); writeHash(false);
}

// status glyphs: shape carries the meaning, colour supports it
function dstatusGlyph(s) {
  const tone = datumTone(s);
  const el = { 'verified-primary': () => gl('solid-check'), 'verified-secondary': () => gl('dashed-check'), declared: () => ico('file-06'), illustrative: () => gl('dashed'), unknown: () => ico('help-circle'), 'not-applicable': () => gl('na') }[s]?.() ?? gl('na');
  el.setAttribute('class', `${el.getAttribute('class')} sg`);
  return h('span', { class: 'sgw', 'data-tone': tone }, el);
}
function cstatusGlyph(s) {
  const tone = { verified: 'ok', 'to-confirm': 'warn' }[s] ?? 'neutral';
  const el = { verified: () => gl('solid-check'), 'to-confirm': () => ico('clock'), specimen: () => ico('file-06'), planned: () => gl('dashed') }[s]?.() ?? gl('na');
  el.setAttribute('class', `${el.getAttribute('class')} sg`);
  return h('span', { class: 'sgw', 'data-tone': tone }, el);
}
const stateGlyph = (s, cls) => { const g = gl(s === 'ok' ? 'met' : s, cls); return g; };
const HOLD = { recommended: 'recommended, not counted', 'awaiting-act': 'awaiting act, not counted', unconfirmed: 'unconfirmed, not counted' };
const shortDate = iso => { const m = /^(\d{4})-(\d{2})-(\d{2})/.exec(iso ?? ''); return m ? `${MONTHS[+m[2] - 1]} ${m[1]}` : String(iso ?? ''); };
const AUD = { authority: 'Authority action', 'member-state': 'Member State duty' };

// section order: lens order first, missing sections keep their default neighbours
function orderFor(l) {
  const known = new Set(DEFAULT_SECTIONS);
  const out = (l.sectionOrder ?? []).filter(s => known.has(s));
  DEFAULT_SECTIONS.forEach((s, i) => {
    if (out.includes(s)) return;
    let at = 0;
    for (let j = i - 1; j >= 0; j--) { const k = out.indexOf(DEFAULT_SECTIONS[j]); if (k >= 0) { at = k + 1; break; } }
    out.splice(at, 0, s);
  });
  return out;
}
function applyOrder() {
  const host = $('#sections');
  for (const id of orderFor(lens())) { const el = document.getElementById(id); if (el) host.append(el); }
}
function renderVocab() {
  const v = vocab();
  const noun = `${v.node}s`;
  $('#tree-toggle-l').textContent = `${cap1(noun)} (${nodes.length})`;
  $('#hierarchy-lede').textContent = `${plural(nodes.filter(n => n.dpp.mode !== 'none').length, v.node)} across ${plural(D.levels.length, 'level')}. Select a ${v.node} to read its data, certificates and the ${v.evidence} behind each value.`;
  $('#tree').setAttribute('aria-label', `${cap1(noun)} hierarchy`);
}

// ------------------------------------------------------------------ system configuration diagram
const fit = (t, max) => (t.length <= max ? t : `${t.slice(0, Math.max(1, max - 1)).trimEnd()}…`);
function wrapWords(t, max, lines) {
  const words = String(t).split(/\s+/); const out = []; let cur = '';
  for (const w of words) {
    if (!cur) cur = w; else if ((cur + ' ' + w).length <= max) cur += ' ' + w; else { out.push(cur); cur = w; }
  }
  if (cur) out.push(cur);
  if (out.length > lines) { const keep = out.slice(0, lines); keep[lines - 1] = fit(out.slice(lines - 1).join(' '), max); return keep; }
  return out.map(l => fit(l, max));
}
const boxLabel = b => {
  const n = byId.get(b.id);
  return [b.title, b.quantity > 1 ? `${b.quantity} per parent` : null, n?.levelName, (b.summaryFull ?? b.summary) ? `Deeper levels: ${b.summaryFull ?? b.summary}` : null].filter(Boolean).join('. ');
};

function dgBox(b, mode) {
  const g = sv('g', { class: `dg-node${b.container ? ' dg-cont' : ''}`, role: 'button', tabindex: '0', 'aria-label': `${boxLabel(b)}. Open passport`, 'data-hue': b.hue ?? 'neutral', data: { node: b.id } });
  g.append(sv('title', {}, [b.title, b.sub, b.oem ? `OEM: ${b.oem}` : null, b.quantity > 1 ? `Quantity per parent: ${b.quantity}` : null, (b.summaryFull ?? b.summary) ? `Deeper levels not drawn: ${b.summaryFull ?? b.summary}` : null].filter(Boolean).join(' | ')));
  const r = b.container ? 12 : 8;
  const cid = `dgc-${b.id}`;
  g.append(sv('clipPath', { id: cid }, sv('rect', { x: b.x, y: b.y, width: b.w, height: b.h, rx: r })));
  g.append(sv('rect', { class: 'dg-box', x: b.x, y: b.y, width: b.w, height: b.h, rx: r }));
  g.append(sv('rect', { class: 'dg-bar', x: b.x, y: b.y, width: b.w, height: 4, 'clip-path': `url(#${cid})` }));
  const ix = b.x + (mode === 'scene' ? 12 : 10), iy = b.y + (b.container ? 9 : mode === 'scene' ? 11 : 13);
  g.append(sv('rect', { class: 'dg-tile', x: ix, y: iy, width: 22, height: 22, rx: 6 }));
  const icon = ICONS.has(b.icon) ? b.icon : 'cube-01';
  g.append(sv('use', { class: 'dg-ico', href: `#i-${icon}`, x: ix + 4, y: iy + 4, width: 14, height: 14 }));
  const tx = ix + 30;
  const qtyW = b.quantity > 1 ? 34 : 0;
  if (b.container) {
    // up to two lines; the server sized the header for them (b.headH), the page re-measures with the real font
    const maxw = b.w - 30 - 20 - qtyW - 8;
    const lines = b.lines?.length ? b.lines : wrapWords(b.title, Math.floor(maxw / 9), 2);
    const t = sv('text', { class: 'dg-title dg-title-c', x: tx, y: b.y + 25, 'data-fit': 'wrap', 'data-full': b.title, 'data-maxw': maxw, 'data-lines': 2, 'data-lh': 20 });
    lines.forEach((ln, i) => t.append(sv('tspan', { x: tx, dy: i ? 20 : 0 }, ln)));
    g.append(t);
  } else {
    const maxw = b.w - 30 - 12;
    const lines = b.lines?.length ? b.lines : wrapWords(b.title, Math.floor((maxw - qtyW) / 7.6), 2);
    const t = sv('text', { class: 'dg-title', x: tx, y: b.y + 23, 'data-fit': 'wrap', 'data-full': b.title, 'data-maxw': maxw, 'data-maxw1': maxw - qtyW, 'data-lines': 2, 'data-lh': 16 });
    lines.forEach((ln, i) => t.append(sv('tspan', { x: tx, dy: i ? 16 : 0 }, ln)));
    g.append(t);
    if (b.sub) g.append(sv('text', { class: 'dg-sub', x: tx, y: b.y + 42, 'data-fit': 'one', 'data-full': b.sub, 'data-maxw': maxw, style: lines.length > 1 ? 'display:none' : null }, fit(b.sub, Math.floor(maxw / 7))));
  }
  if (b.quantity > 1) g.append(sv('text', { class: 'dg-qty', x: b.x + b.w - 10, y: b.container ? b.y + 25 : b.y + 23, 'text-anchor': 'end' }, `\u00d7${b.quantity}`));
  if (b.summary) {
    const cw = b.w - 20;
    const cy = b.y + b.h - 20;
    g.append(sv('rect', { class: 'dg-chip', x: b.x + 10, y: cy, width: cw, height: 16, rx: 8 }));
    g.append(sv('text', { class: 'dg-chip-t', x: b.x + 18, y: cy + 12, 'data-fit': 'one', 'data-full': b.summary, 'data-maxw': cw - 16 }, fit(b.summary, Math.floor((cw - 16) / 7.4))));
  }
  g.append(sv('rect', { class: 'dg-focus', x: b.x - 3, y: b.y - 3, width: b.w + 6, height: b.h + 6, rx: r + 3, 'aria-hidden': 'true' }));
  return g;
}

// the drawing never shrinks below this scale (text stays legible); a narrower column scrolls sideways instead
const MIN_SCALE = 0.5;
let cfgZoom = false;
// ---- scene view: a conceptual picture with clickable component tiles, energy-flow lines and gauges on the tiles
function sceneBackdrop(dg) {
  const b = dg.backdrop; const g = sv('g', { class: 'sc-back', 'aria-hidden': 'true' });
  g.append(sv('rect', { class: 'sc-sky', x: 0, y: 0, width: dg.width, height: dg.height, rx: 18 }));
  if (!b) return g;
  const gy = b.ground ?? dg.height - 50;
  if (b.sun) {
    const { x, y, r = 20 } = b.sun;
    for (let i = 0; i < 12; i++) { const a = (i * 30) * Math.PI / 180, r1 = r + 8, r2 = r + (i % 2 ? 13 : 17); g.append(sv('line', { class: 'sc-ray', x1: x + Math.cos(a) * r1, y1: y + Math.sin(a) * r1, x2: x + Math.cos(a) * r2, y2: y + Math.sin(a) * r2 })); }
    g.append(sv('circle', { class: 'sc-sun', cx: x, cy: y, r }));
  }
  for (const c of b.clouds ?? []) g.append(sv('path', { class: 'sc-cloud', d: `M${c.x} ${c.y} h${c.w} a10 10 0 0 0 0 -20 a14 14 0 0 0 -26 -6 a12 12 0 0 0 -22 4 a10 10 0 0 0 -${Math.max(0, c.w - 58)} 22 z` }));
  g.append(sv('rect', { class: 'sc-ground', x: 0, y: gy, width: dg.width, height: dg.height - gy, rx: 0 }));
  g.append(sv('line', { class: 'sc-ground-l', x1: 0, y1: gy, x2: dg.width, y2: gy }));
  const cid = 'sc-roof-clip';
  if (b.garage) {
    const q = b.garage; const top = q.y;
    g.append(sv('path', { class: 'sc-wall', d: `M${q.x} ${gy} V${top} H${q.x + q.w} V${gy}` }));
    g.append(sv('rect', { class: 'sc-roof-flat', x: q.x - 12, y: top - 12, width: q.w + 24, height: 12, rx: 3 }));
    for (let y = (q.doorY ?? top + 22); y < gy - 8; y += 12) g.append(sv('line', { class: 'sc-door-l', x1: q.x + 14, y1: y, x2: q.x + q.w - 14, y2: y }));
  }
  if (b.house) {
    const q = b.house; const [ax, ay] = q.apex; const l = q.x - (q.eave ?? 24), r = q.x + q.w + (q.eave ?? 24), by = q.y;
    g.append(sv('rect', { class: 'sc-wall', x: q.x, y: by, width: q.w, height: gy - by }));
    g.append(sv('clipPath', { id: cid }, sv('polygon', { points: `${l},${by} ${ax},${ay} ${r},${by}` })));
    g.append(sv('polygon', { class: 'sc-roof', points: `${l},${by} ${ax},${ay} ${r},${by}` }));
    const lines = sv('g', { 'clip-path': `url(#${cid})` });
    for (let y = ay + 16; y < by; y += 16) lines.append(sv('line', { class: 'sc-shingle', x1: l, y1: y, x2: r, y2: y }));
    g.append(lines);
    g.append(sv('line', { class: 'sc-eave', x1: l, y1: by, x2: r, y2: by }));
    if (q.chimney) g.append(sv('rect', { class: 'sc-wall', x: q.chimney.x, y: q.chimney.y, width: 22, height: 44 }));
  }
  if (b.site) siteBackdrop(g, b.site, gy);
  if (b.container) containerBackdrop(g, b.container, gy);
  for (const t of b.plants ?? []) { g.append(sv('line', { class: 'sc-trunk', x1: t.x, y1: gy, x2: t.x, y2: gy - t.h * .45 })); g.append(sv('ellipse', { class: 'sc-crown', cx: t.x, cy: gy - t.h * .7, rx: t.h * .28, ry: t.h * .34 })); }
  return g;
}
// ---- BESS site: concrete pad, fence, transformer and pylon silhouettes (outside the container)
function siteBackdrop(g, q, gy) {
  if (q.pad) g.append(sv('rect', { class: 'sc-pad', x: q.pad.x, y: gy - 10, width: q.pad.w, height: 10, rx: 2 }));
  for (const f of q.fences ?? []) { for (let x = f.x; x <= f.x + f.w; x += 22) g.append(sv('line', { class: 'sc-fence', x1: x, y1: gy, x2: x, y2: gy - f.h })); g.append(sv('line', { class: 'sc-fence', x1: f.x, y1: gy - f.h, x2: f.x + f.w, y2: gy - f.h })); g.append(sv('line', { class: 'sc-fence', x1: f.x, y1: gy - f.h * .45, x2: f.x + f.w, y2: gy - f.h * .45 })); }
  for (const t of q.pylons ?? []) { const { x, h: ph = 150 } = t; g.append(sv('path', { class: 'sc-pylon', d: `M${x - 22} ${gy} L${x} ${gy - ph} L${x + 22} ${gy} M${x - 14} ${gy - ph * .38} H${x + 14} M${x - 8} ${gy - ph * .7} H${x + 8} M${x - 30} ${gy - ph * .86} H${x + 30}` })); }
  for (const t of q.transformers ?? []) { g.append(sv('rect', { class: 'sc-trafo', x: t.x, y: gy - t.h, width: t.w, height: t.h, rx: 4 })); for (let i = 1; i < 6; i++) g.append(sv('line', { class: 'sc-trafo-f', x1: t.x + i * t.w / 6, y1: gy - t.h + 8, x2: t.x + i * t.w / 6, y2: gy - 8 })); }
}
// ---- BESS container cutaway: ISO container with a rack bank and a technical bay, drawn to scale of the spec box
function containerBackdrop(g, q, gy) {
  const { x, y, w, h: ht } = q; const by = y + ht;
  g.append(sv('rect', { class: 'sc-ctr-shell', x, y, width: w, height: ht, rx: 6 }));
  for (let rx = x + 14; rx < x + w - 10; rx += 16) g.append(sv('line', { class: 'sc-ctr-rib', x1: rx, y1: y + 6, x2: rx, y2: y + 15 }));
  g.append(sv('rect', { class: 'sc-ctr-in', x: x + 10, y: y + 18, width: w - 20, height: ht - 28, rx: 3 }));
  let cx = x + 10;
  for (const c of q.bays ?? []) { const bw = c.w; g.append(sv('rect', { class: `sc-bay${c.tech ? ' is-tech' : ''}`, x: cx, y: y + 18, width: bw, height: ht - 28 })); if (c.label) g.append(sv('text', { class: 'sc-bay-l', x: cx + 12, y: y + 33 }, c.label)); cx += bw; }
  g.append(sv('rect', { class: 'sc-ctr-foot', x: x + 6, y: by, width: 28, height: Math.max(0, gy - by - 10) }));
  g.append(sv('rect', { class: 'sc-ctr-foot', x: x + w - 34, y: by, width: 28, height: Math.max(0, gy - by - 10) }));
  if (q.label) g.append(sv('text', { class: 'sc-ctr-t', x: x + w - 14, y: y - 7, 'text-anchor': 'end' }, q.label));
}
function sceneGauges(b, g) {
  const n = byId.get(b.id);
  let y = b.y + 62;
  const gw = b.w - 24;
  b.gauges.forEach((ga, i) => {
    const v = Math.max(0, Math.min(100, ga.value));
    g.append(sv('text', { class: 'sc-g-l', x: b.x + 12, y: y + 10 }, fit(ga.label, 22)));
    g.append(sv('text', { class: 'sc-g-v', x: b.x + b.w - 12, y: y + 10, 'text-anchor': 'end' }, `${Math.round(v)} %`));
    g.append(sv('rect', { class: 'sc-g-track', x: b.x + 12, y: y + 15, width: gw, height: 6, rx: 3 }));
    g.append(sv('rect', { class: `sc-g-fill sc-g-fill-${i}`, x: b.x + 12, y: y + 15, width: Math.max(2, gw * v / 100), height: 6, rx: 3 }));
    y += 26;
  });
  g.append(sv('text', { class: 'sc-g-cap', x: b.x + 12, y: b.y + b.h - 8 }, 'Illustrative, not measured'));
}
function sceneMini(b) {
  const g = sv('g', { class: 'dg-node sc-mini', role: 'button', tabindex: '0', 'aria-label': `${b.title}${b.gauges?.[0] ? `, state of charge ${Math.round(b.gauges[0].value)} percent, illustrative` : ''}. Open passport`, 'data-hue': b.hue ?? 'neutral', data: { node: b.id } });
  g.append(sv('title', {}, [b.title, b.sub, ...(b.gauges ?? []).map(x => `${x.label}: ${Math.round(x.value)} % (illustrative)`)].filter(Boolean).join(' | ')));
  const cid = `dgc-${b.id}`;
  g.append(sv('clipPath', { id: cid }, sv('rect', { x: b.x, y: b.y, width: b.w, height: b.h, rx: 8 })));
  g.append(sv('rect', { class: 'dg-box', x: b.x, y: b.y, width: b.w, height: b.h, rx: 8 }));
  g.append(sv('rect', { class: 'dg-bar', x: b.x, y: b.y, width: 4, height: b.h, 'clip-path': `url(#${cid})` }));
  const ga = b.gauges?.[0];
  const dy = ga ? 0 : 6;
  g.append(sv('rect', { class: 'dg-tile', x: b.x + 12, y: b.y + 6 + dy, width: 20, height: 20, rx: 6 }));
  g.append(sv('use', { class: 'dg-ico', href: `#i-${ICONS.has(b.icon) ? b.icon : 'cube-01'}`, x: b.x + 15, y: b.y + 9 + dy, width: 14, height: 14 }));
  const mw = b.w - 40 - 12 - (ga ? 40 : 0);
  g.append(sv('text', { class: 'dg-title sc-mini-t', x: b.x + 40, y: b.y + 21 + dy, 'data-fit': 'one', 'data-full': b.title, 'data-maxw': mw }, fit(b.title, Math.floor(mw / 7))));
  if (ga) {
    const v = Math.max(0, Math.min(100, ga.value)), w = b.w - 24;
    g.append(sv('text', { class: 'sc-g-v', x: b.x + b.w - 12, y: b.y + 21, 'text-anchor': 'end' }, `${Math.round(v)} %`));
    g.append(sv('rect', { class: 'sc-g-track', x: b.x + 12, y: b.y + 31, width: w, height: 5, rx: 2.5 }));
    g.append(sv('rect', { class: 'sc-g-fill sc-g-fill-0', x: b.x + 12, y: b.y + 31, width: Math.max(2, w * v / 100), height: 5, rx: 2.5 }));
  }
  g.append(sv('rect', { class: 'dg-focus', x: b.x - 3, y: b.y - 3, width: b.w + 6, height: b.h + 6, rx: 11, 'aria-hidden': 'true' }));
  return g;
}
function sceneKpis(dg) {
  if (!dg.kpis?.length) return null;
  return h('div', { class: 'sc-kpis', role: 'group', 'aria-label': 'System performance, illustrative' }, dg.kpis.map(grp => h('section', { class: 'sc-kpi-g' },
    h('p', { class: 'cap', text: grp.title }),
    h('dl', { class: 'sc-kpi-l' }, grp.items.map(i => h('div', { class: 'sc-kpi' }, h('dd', {}, h('span', { class: 'sc-kpi-v', text: i.value }), i.unit ? h('span', { class: 'sc-kpi-u', text: i.unit }) : null), h('dt', { text: i.label })))),
    grp.note ? h('p', { class: 'sc-kpi-n', text: grp.note }) : null)));
}
function sceneChip(b) {
  const g = sv('g', { class: 'dg-node sc-chip', role: 'button', tabindex: '0', 'aria-label': `${b.title}. Open the system passport`, 'data-hue': b.hue ?? 'neutral', data: { node: b.id } });
  g.append(sv('title', {}, `${b.title}: open the system passport`));
  g.append(sv('rect', { class: 'dg-box', x: b.x, y: b.y, width: b.w, height: b.h, rx: b.h / 2 }));
  g.append(sv('rect', { class: 'dg-tile', x: b.x + 8, y: b.y + 8, width: 28, height: 28, rx: 14 }));
  g.append(sv('use', { class: 'dg-ico', href: `#i-${ICONS.has(b.icon) ? b.icon : 'cube-01'}`, x: b.x + 15, y: b.y + 15, width: 14, height: 14 }));
  g.append(sv('text', { class: 'dg-title', x: b.x + 46, y: b.y + 27, 'data-fit': 'one', 'data-full': b.title, 'data-maxw': b.w - 46 - 34 }, fit(b.title, Math.floor((b.w - 80) / 7.4))));
  g.append(sv('use', { class: 'dg-ico', href: '#i-arrow-right', x: b.x + b.w - 28, y: b.y + 15, width: 14, height: 14 }));
  g.append(sv('rect', { class: 'dg-focus', x: b.x - 3, y: b.y - 3, width: b.w + 6, height: b.h + 6, rx: b.h / 2 + 3, 'aria-hidden': 'true' }));
  return g;
}
function sceneMarker(m) {
  const g = sv('g', { class: 'sc-marker', 'data-hue': 'neutral', 'aria-hidden': 'true' });
  g.append(sv('rect', { class: 'sc-marker-box', x: m.x, y: m.y, width: m.w, height: m.h, rx: 10 }));
  const ty = m.y + Math.round((m.h - 32) / 2) + 13, ly = ty + 16, iy = m.y + Math.round((m.h - 24) / 2);
  g.append(sv('rect', { class: 'dg-tile', x: m.x + 12, y: iy, width: 24, height: 24, rx: 6 }));
  if (m.icon) g.append(sv('use', { class: 'dg-ico', href: `#i-${ICONS.has(m.icon) ? m.icon : 'cube-01'}`, x: m.x + 17, y: iy + 5, width: 14, height: 14 }));
  g.append(sv('text', { class: 'dg-title', x: m.x + 44, y: ty, 'data-fit': 'one', 'data-full': m.title, 'data-maxw': m.w - 44 - 12 }, fit(m.title, Math.floor((m.w - 56) / 6.4))));
  if (m.sub) g.append(sv('text', { class: 'dg-sub', x: m.x + 44, y: ly, 'data-fit': 'one', 'data-full': m.sub, 'data-maxw': m.w - 44 - 12 }, fit(m.sub, Math.floor((m.w - 56) / 6.6))));
  return g;
}
function dgSceneSvg(dg) {
  const svg = sv('svg', { class: 'dg dg-scene', viewBox: `0 0 ${dg.width} ${dg.height}`, role: 'group', 'aria-label': APP?.labels?.sceneAria ?? 'Conceptual drawing of the home with its energy components. Each tile opens its passport.', preserveAspectRatio: 'xMidYMin meet', style: `max-width:${Math.round(dg.width * 1.25)}px;min-width:${Math.round(dg.width * (cfgZoom ? 1 : 0.62))}px` });
  svg.append(sceneBackdrop(dg));
  for (const e of dg.edges ?? []) {
    const from = byId.get(e.from)?.title ?? (dg.markers ?? []).find(m => m.id === e.from)?.title ?? e.from, to = byId.get(e.to)?.title ?? (dg.markers ?? []).find(m => m.id === e.to)?.title ?? e.to;
    const t = `${from} to ${to}${e.label ? `: ${e.label}` : ''} (${KIND_LABEL[e.kind] ?? 'link'})`;
    if (e.kind === 'power') {
      svg.append(sv('path', { class: 'sc-flow-base', d: e.d, fill: 'none' }, sv('title', {}, t)));
      svg.append(sv('path', { class: `sc-flow-anim${e.animate === false ? ' is-still' : ''}`, d: e.d, fill: 'none', 'aria-hidden': 'true' }));
    } else svg.append(sv('path', { class: `dg-edge dg-edge-${e.kind ?? 'link'} sc-ctl`, d: e.d, fill: 'none' }, sv('title', {}, t)));
  }
  for (const m of dg.markers ?? []) svg.append(sceneMarker(m));
  for (const e of dg.edges ?? []) if (e.label) svg.append(sv('text', { class: `dg-edge-l dg-edge-l-${e.kind ?? 'link'} sc-flow-l`, x: e.lx, y: e.ly, 'text-anchor': e.anchor ?? 'middle' }, e.label));
  for (const b of dg.boxes ?? []) {
    if (b.chip) { svg.append(sceneChip(b)); continue; }
    if (b.stack) { svg.append(sceneStack(b)); continue; }
    if (b.mini) { if (b.quantity > 1) svg.append(stackBehind(b)); const m = sceneMini(b); if (b.opens) m.dataset.opens = b.opens; svg.append(m); continue; }
    const g = dgBox(b, 'scene');
    if (b.opens) g.dataset.opens = b.opens;
    g.classList.add('sc-node');
    if (b.quantity > 1) {
      const st = sv('g', { class: 'sc-stack', 'aria-hidden': 'true' });
      st.append(sv('rect', { class: 'sc-stack-r', x: b.x + 12, y: b.y - 10, width: b.w, height: b.h, rx: 8 }));
      st.append(sv('rect', { class: 'sc-stack-r', x: b.x + 6, y: b.y - 5, width: b.w, height: b.h, rx: 8 }));
      svg.append(st);
    }
    const rs = D.registrations ? regStatusOf(b.id) : null;
    if (rs) g.setAttribute('aria-label', `${g.getAttribute('aria-label')}. Registration: ${REG_TONE[rs][0]}`);
    if (b.gauges?.length) sceneGauges(b, g);
    else {
      g.append(sv('line', { class: 'sc-foot-l', x1: b.x + 12, y1: b.y + b.h - 27, x2: b.x + b.w - 12, y2: b.y + b.h - 27 }));
      g.append(sv('text', { class: 'sc-foot', x: b.x + 12, y: b.y + b.h - 10 }, `${b.passports} ${b.passports === 1 ? 'passport' : 'passports'}`));
      if (rs && rs !== 'not-required') g.append(sv('text', { class: `sc-foot sc-reg sc-reg-${REG_TONE[rs][1]}${D.registrations?.illustrative ? ' is-ill' : ''}`, x: b.x + b.w - 12, y: b.y + b.h - 10, 'text-anchor': 'end' }, REG_TONE[rs][0]));
      if (!(rs && rs !== 'not-required')) g.append(sv('use', { class: 'dg-ico sc-foot-i', href: '#i-arrow-right', x: b.x + b.w - 26, y: b.y + b.h - 22, width: 12, height: 12 }));
    }
    svg.append(g);
  }
  return svg;
}

// ---- module stack in the scene: one slab per module of a rack (cells are not drawn); a click opens the racks view
function sceneStack(b) {
  const n = b.stack.count ?? 8;
  const g = sv('g', { class: 'dg-node sc-stk', role: 'button', tabindex: '0', 'aria-label': `${b.title}: ${n} modules per rack. Open the racks view`, 'data-hue': b.hue ?? 'neutral', data: { node: b.id, opens: b.opens ?? '' } });
  g.append(sv('title', {}, `${b.title}: ${n} per rack, ${(byId.get(b.id)?.quantity ?? n) * 1} in each rack. Select to see all racks and modules.`));
  g.append(sv('rect', { class: 'dg-box', x: b.x, y: b.y, width: b.w, height: b.h, rx: 8 }));
  g.append(sv('text', { class: 'dg-title sc-mini-t', x: b.x + 12, y: b.y + 20 }, b.title));
  g.append(sv('text', { class: 'sc-g-v', x: b.x + b.w - 12, y: b.y + 20, 'text-anchor': 'end' }, `×${n}`));
  const top = b.y + 30, gap = 4, sh = (b.h - 30 - 12 - gap * (n - 1)) / n, soc = findDatum(b.id, 'stateOfCharge')?.d?.value;
  for (let i = 0; i < n; i++) {
    const y = top + i * (sh + gap), x = b.x + 12, w = b.w - 24;
    g.append(sv('rect', { class: 'sc-slab', x, y, width: w, height: sh, rx: 4 }));
    if (typeof soc === 'number') g.append(sv('rect', { class: 'sc-slab-f', x: x + 18, y: y + sh / 2 - 2.5, width: Math.max(2, (w - 30) * soc / 100), height: 5, rx: 2.5 }));
    g.append(sv('circle', { class: 'sc-slab-led', cx: x + 9, cy: y + sh / 2, r: 2.6 }));
    g.append(sv('text', { class: 'sc-slab-t', x: x + w - 6, y: y + sh / 2 + 3.5, 'text-anchor': 'end' }, `M${n - i}`));
  }
  return g;
}
// two offset boxes behind a box that stands for several identical parts
function stackBehind(b, r = 8) {
  const st = sv('g', { class: 'sc-stack', 'aria-hidden': 'true' });
  st.append(sv('rect', { class: 'sc-stack-r', x: b.x + 8, y: b.y - 6, width: b.w, height: b.h, rx: r }));
  st.append(sv('rect', { class: 'sc-stack-r', x: b.x + 4, y: b.y - 3, width: b.w, height: b.h, rx: r }));
  return st;
}
function dgSvg(dg) {
  if (dg.mode === 'scene') return dgSceneSvg(dg);
  const pad = 4;
  const svg = sv('svg', { class: 'dg', viewBox: `${(dg.x0 ?? 0) - pad} ${-pad} ${dg.width + pad * 2} ${dg.height + pad * 2}`, role: 'group', 'aria-label': 'System configuration diagram. Each box opens its passport.', preserveAspectRatio: 'xMidYMin meet', style: `max-width:${Math.round((dg.width + pad * 2) * 1.3)}px;min-width:${Math.round((dg.width + pad * 2) * (cfgZoom ? 1 : MIN_SCALE))}px` });
  if (dg.mode === 'flow') {
    svg.append(sv('defs', {}, sv('marker', { id: 'dg-arrow', viewBox: '0 0 10 10', refX: 9, refY: 5, markerWidth: 8, markerHeight: 8, orient: 'auto-start-reverse' }, sv('path', { d: 'M0 0L10 5L0 10z', class: 'dg-arrowhead' }))));
    for (const e of dg.edges ?? []) {
      const dx = Math.max(24, (e.x2 - e.x1) / 2);
      const d = e.d ?? `M${e.x1} ${e.y1} C${e.x1 + dx} ${e.y1} ${e.x2 - dx} ${e.y2} ${e.x2 - 2} ${e.y2}`;
      const from = byId.get(e.from)?.title ?? e.from, to = byId.get(e.to)?.title ?? e.to;
      svg.append(sv('path', { class: `dg-edge dg-edge-${e.kind ?? 'link'}`, d, 'marker-end': e.kind === 'power' ? null : 'url(#dg-arrow)', fill: 'none' }, sv('title', {}, `${from} to ${to}${e.label ? `: ${e.label}` : ''} (${KIND_LABEL[e.kind] ?? 'link'})`)));
    }
    // labels after all lines, so a label is never covered by a line
    for (const e of dg.edges ?? []) if (e.label) svg.append(sv('text', { class: `dg-edge-l dg-edge-l-${e.kind ?? 'link'}`, x: e.lx ?? (e.x1 + e.x2) / 2, y: e.ly ?? (e.y1 + e.y2) / 2 - 6, 'text-anchor': e.anchor ?? 'middle' }, e.label));
  }
  for (const b of dg.boxes ?? []) { if (dg.mode === 'containment' && b.quantity > 1) svg.append(stackBehind(b, b.container ? 12 : 8)); svg.append(dgBox(b, dg.mode)); }
  return svg;
}

function dgHotspots(dg) {
  const wrap = h('div', { class: 'dg-art' });
  if (dg.svgInline) {
    const doc = new DOMParser().parseFromString(dg.svgInline, 'image/svg+xml');
    const el = doc.documentElement;
    if (el && el.nodeName.toLowerCase() === 'svg') { el.removeAttribute('width'); el.removeAttribute('height'); el.setAttribute('class', 'dg-art-svg'); el.setAttribute('role', 'img'); el.setAttribute('aria-label', 'System drawing'); wrap.append(document.importNode(el, true)); }
  }
  const W = dg.width || 600, H = dg.height || 420;
  for (const s of dg.hotspots ?? []) {
    const id = s.node ?? s.passport ?? s.id; const n = byId.get(id); if (!n) continue;
    const w = s.w ?? (s.r ? s.r * 2 : 44), hh = s.h ?? (s.r ? s.r * 2 : 44);
    const x = s.r ? s.x - s.r : s.x, y = s.r ? s.y - s.r : s.y;
    wrap.append(h('button', { type: 'button', class: 'dg-hot', 'data-hue': n.hue, style: `left:${(x / W) * 100}%;top:${(y / H) * 100}%;width:${(w / W) * 100}%;height:${(hh / H) * 100}%`, 'aria-label': `${s.label ?? n.title}. Open passport`, data: { node: id }, onclick: () => selectFrom(id) }, h('span', { class: 'dg-hot-l', text: s.label ?? n.title })));
  }
  return wrap;
}

// phone fallback: the same structure as an accordion of 44 px rows
const dgOpen = new Set();
function dgList(dg) {
  const boxes = dg.boxes ?? [];
  const ids = new Set(boxes.map(b => b.id));
  const parentBox = id => { for (const a of anc(id)) if (ids.has(a)) return a; return null; };
  const kids = new Map(boxes.map(b => [b.id, []]));
  const tops = [];
  for (const b of boxes) { const p = parentBox(b.id); if (p) kids.get(p).push(b); else tops.push(b); }
  for (const t of tops) dgOpen.add(t.id);
  for (const a of anc(state.node)) dgOpen.add(a);
  const item = (b, flow) => {
    const n = byId.get(b.id);
    const sub = kids.get(b.id) ?? [];
    const li = h('li', { class: 'dgl-item' });
    const row = h('div', { class: 'dgl-row' });
    row.append(h('button', { type: 'button', class: 'dgl-btn', 'data-hue': b.hue ?? 'neutral', data: { node: b.id }, onclick: () => selectFrom(b.id) },
      h('span', { class: 'hue-tile' }, ico(b.icon)),
      h('span', { class: 'dgl-t' }, h('span', { class: 'dgl-title' }, b.title, b.quantity > 1 ? h('span', { class: 'dgl-q', text: ` ×${b.quantity}` }) : null), b.sub ? h('span', { class: 'dgl-sub', text: b.sub }) : null)));
    const more = h('div', { class: 'dgl-more' });
    if (sub.length || b.summary || flow) {
      const open = dgOpen.has(b.id);
      const tg = h('button', { type: 'button', class: 'dgl-tg', 'aria-expanded': String(open), 'aria-label': `${sub.length ? `Parts of ${b.title}` : `Details for ${b.title}`}`, onclick: () => {
        const now = tg.getAttribute('aria-expanded') !== 'true';
        tg.setAttribute('aria-expanded', String(now)); more.hidden = !now; if (now) dgOpen.add(b.id); else dgOpen.delete(b.id);
      } }, ico('chevron-down'));
      row.append(tg);
      more.hidden = !open;
    } else more.hidden = true;
    li.append(row);
    if (b.summary) more.append(h('p', { class: 'dgl-sum', text: `Deeper levels not listed here: ${b.summaryFull ?? b.summary}` }));
    if (flow) more.append(h('p', { class: 'dgl-sum', text: flow }));
    if (sub.length) more.append(h('ul', { class: 'dgl' }, sub.map(k => item(k))));
    if (more.childNodes.length) li.append(more);
    return li;
  };
  if (dg.mode === 'flow') return dgConnections(dg);
  return h('ul', { class: 'dgl' }, tops.map(b => item(b)));
}

// phone fallback of the flow view: the list of connections, one card per link (from, kind and label, to)
function dgConnections(dg) {
  const boxes = dg.boxes ?? [];
  const bx = new Map(boxes.map(b => [b.id, b]));
  const btn = id => { const b = bx.get(id); const n = byId.get(id); return h('button', { type: 'button', class: 'cx-n dgl-btn', 'data-hue': b?.hue ?? 'neutral', data: { node: id }, onclick: () => selectFrom(id) }, h('span', { class: 'hue-tile' }, ico(b?.icon ?? n?.icon ?? 'cube-01')), h('span', { class: 'dgl-t' }, h('span', { class: 'dgl-title' }, b?.title ?? n?.title ?? id, (b?.quantity ?? 1) > 1 ? h('span', { class: 'dgl-q', text: ` \u00d7${b.quantity}` }) : null), b?.sub ? h('span', { class: 'dgl-sub', text: b.sub }) : null)); };
  const edges = [...(dg.edges ?? [])].sort((a, b) => (bx.get(a.from)?.x ?? 0) - (bx.get(b.from)?.x ?? 0) || (bx.get(a.from)?.y ?? 0) - (bx.get(b.from)?.y ?? 0));
  const linked = new Set(edges.flatMap(e => [e.from, e.to]));
  const alone = boxes.filter(b => !linked.has(b.id));
  return h('div', { class: 'cx-wrap' },
    h('ol', { class: 'cx' }, edges.map(e => h('li', { class: `cx-i cx-${e.kind ?? 'link'}` }, btn(e.from), h('p', { class: 'cx-l' }, h('span', { class: 'cx-k', text: KIND_LABEL[e.kind] ?? 'Link' }), (e.labelFull ?? e.label) ? h('span', { class: 'cx-t', text: e.labelFull ?? e.label }) : null, h('span', { class: 'sr-only', text: ' to' })), btn(e.to)))),
    alone.length ? h('ul', { class: 'dgl' }, alone.map(b => h('li', { class: 'dgl-item' }, btn(b.id)))) : null);
}

// measure-based text fitting, so long titles wrap or truncate correctly with whichever font is in use
function fitDiagram(svg) {
  if (!svg?.isConnected || !svg.getBoundingClientRect().width) return;
  const trunc = (el, t, maxw) => {
    el.textContent = t; if (el.getComputedTextLength() <= maxw) return t;
    let lo = 1, hi = t.length;
    while (lo < hi) { const mid = (lo + hi + 1) >> 1; el.textContent = `${t.slice(0, mid).trimEnd()}…`; if (el.getComputedTextLength() <= maxw) lo = mid; else hi = mid - 1; }
    return `${t.slice(0, lo).trimEnd()}…`;
  };
  for (const el of $$('text[data-full]', svg)) {
    const full = el.dataset.full, maxw = +el.dataset.maxw;
    if (el.dataset.fit === 'one') { el.textContent = trunc(el, full, maxw); continue; }
    const x = +el.getAttribute('x'), lh = +el.dataset.lh, maxLines = +el.dataset.lines, w1 = +(el.dataset.maxw1 || maxw);
    const limit = i => (i === 0 ? w1 : maxw);
    let lines = [], cur = '';
    for (const w of full.split(/\s+/)) {
      const cand = cur ? `${cur} ${w}` : w;
      el.textContent = cand;
      if (!cur || el.getComputedTextLength() <= limit(lines.length)) cur = cand; else { lines.push(cur); cur = w; }
    }
    if (cur) lines.push(cur);
    if (lines.length > maxLines) { const rest = lines.slice(maxLines - 1).join(' '); lines = [...lines.slice(0, maxLines - 1), rest]; }
    lines = lines.map((ln, i) => trunc(el, ln, limit(i)));
    el.textContent = '';
    lines.forEach((ln, i) => el.append(sv('tspan', { x, dy: i ? lh : 0 }, ln)));
    const sub = el.parentNode.querySelector('.dg-sub');
    if (sub) sub.style.display = lines.length > 1 ? 'none' : '';
  }
}

// Two views of one system: containment (boxes nest as the hierarchy nests) and the single-line diagram (flow, left to right).
let cfgView = null;
const KIND_LABEL = { power: 'Power', signal: 'Signal', control: 'Control', link: 'Link', feedback: 'Feedback' };
function dgKey(dg) {
  const kinds = (dg.kinds ?? []).filter(k => k !== 'link' || dg.kinds.length === 1);
  if (!kinds.length) return null;
  return h('ul', { class: 'dg-key', 'aria-label': 'Line key' }, kinds.map(k => h('li', { class: `dg-key-i dg-key-${k}` }, sv('svg', { width: 34, height: 10, 'aria-hidden': 'true' }, sv('line', { x1: 1, y1: 5, x2: 33, y2: 5, class: `dg-edge dg-edge-${k}` })), h('span', { text: `${KIND_LABEL[k] ?? k}${k === 'power' ? (dg.mode === 'scene' ? ' (animated, example flow)' : ' (solid)') : k === 'signal' ? ' (dashed)' : k === 'control' ? ' (dotted)' : ''}` }))));
}

// ---- knowledge graph (diagram view mode "graph"): built from the passports, registers, certificates, flows and roles in the data
const KG_P = {
  part: { label: 'is part of', cls: 'struct' }, power: { label: 'exchanges power with', cls: 'power' }, signal: { label: 'sends measured values to', cls: 'signal', arrow: true },
  control: { label: 'sends control signals to', cls: 'control', arrow: true }, cert: { label: 'has certificate', cls: 'cert' }, reg: { label: 'is registered in', cls: 'reg' },
  supp: { label: 'is supplied by', cls: 'supp', arrow: true }, issued: { label: 'is issued by', cls: 'supp', arrow: true }, reads: { label: 'reads data of', cls: 'signal', arrow: true },
  adjusts: { label: 'may adjust', cls: 'control', arrow: true }, operates: { label: 'operates', cls: 'role', arrow: true }, admin: { label: 'administers', cls: 'role', arrow: true },
  files: { label: 'files', cls: 'role', arrow: true }, checks: { label: 'checks', cls: 'role', arrow: true }, consents: { label: 'consents to', cls: 'role', arrow: true },
  owns: { label: 'owns and operates', cls: 'role', arrow: true }, uploads: { label: 'uploads certificate to', cls: 'role', arrow: true }
};
const KG_T = { passport: 'Passport', covered: 'Covered by a group passport', actor: 'Party', register: 'Register', cert: 'Certificate' };
const KG_LENS_HOME = [
  { id: 'owner', label: 'Homeowner', text: 'The home, its parts, energy flows, the flex service, and where units are registered.', types: ['passport', 'covered', 'actor', 'register'], preds: ['part', 'power', 'signal', 'adjusts', 'consents', 'owns', 'reg'], actors: ['homeowner', 'flexco', 'grid'] },
  { id: 'installer', label: 'Installer', text: 'Components, suppliers, certificates, registrations and the interfaces to connect.', types: ['passport', 'covered', 'actor', 'register', 'cert'], preds: ['part', 'signal', 'control', 'cert', 'reg', 'supp', 'files', 'uploads'], off: ['supp', 'uploads'], actors: ['installer', 'homeowner', 'oem'] },
  { id: 'grid', label: 'Grid operator', text: 'The control path, the meter system, what a grid operator reads, and the registers it checks.', types: ['passport', 'actor', 'register'], preds: ['control', 'signal', 'reads', 'operates', 'admin', 'checks', 'adjusts', 'reg', 'power'], actors: ['grid', 'vnb', 'msb', 'gwa', 'agg', 'flexco'], nodes: ['imsys', 'hems', 'inverter', 'batteries', 'evcharger', 'heatpump', 'heater', 'pv', 'flexservice', 'home'], registers: ['grid', 'zerez'] },
  { id: 'all', label: 'Full model', text: 'Every entity and relation in the data.', types: ['passport', 'covered', 'actor', 'register', 'cert'], preds: Object.keys(KG_P), off: ['supp', 'cert', 'reads', 'uploads', 'checks', 'issued'] }
];
const KG_LENS = () => (APP?.graph?.lenses ?? KG_LENS_HOME);
function kgBuild() {
  Object.assign(KG_P, APP?.graph?.predicates ?? {});
  const N = new Map(), E = [];
  const add = (id, o) => { if (!N.has(id)) N.set(id, { id, ...o }); return N.get(id); };
  const edge = (a, b, p, o = {}) => { if (N.has(a) && N.has(b) && a !== b && !E.some(e => e.a === a && e.b === b && e.p === p)) E.push({ a, b, p, ...o }); };
  const G = APP?.gridOperator, R = D.registrations, M = APP?.flexMarket;
  for (const n of nodes) add(`p:${n.id}`, { type: n.dpp.mode === 'none' ? 'covered' : 'passport', label: n.title, node: n, hue: n.hue });
  for (const n of nodes) if (n.parent) edge(`p:${n.id}`, `p:${n.parent}`, 'part');
  const A = (k, label, o = {}) => add(`a:${k}`, { type: 'actor', label, k, ...o });
  const GR = APP?.graph;
  if (GR) for (const a of GR.actors ?? []) A(a.id, a.label, { text: a.text, dashed: a.dashed, oem: a.oem });
  if (!GR) A('homeowner', 'Homeowner', { text: 'Owner and operator of the home energy system; holds the consent for the flex service.' });
  if (!GR) A('installer', 'Installer', { text: 'Qualified electrician who installs, commissions and registers the system with the grid operator.' });
  const roleFor = re => G?.roles?.find(r => re.test(r.role));
  const vnb = GR ? null : roleFor(/^Grid operator/i), msb = GR ? null : roleFor(/Metering point/i), gwa = GR ? null : roleFor(/Gateway admin/i), agg = GR ? null : roleFor(/aggregator/i);
  if (vnb) A('vnb', 'Grid operator (VNB)', { k: 'vnb', text: `${vnb.is}. ${vnb.does}` });
  if (msb) A('msb', 'Metering point operator', { text: `${msb.is}. ${msb.does}` });
  if (gwa) A('gwa', 'Gateway administrator', { text: `${gwa.is}. ${gwa.does}` });
  if (agg) A('agg', 'Aggregator (not needed here)', { text: `${agg.is}. ${agg.does}`, dashed: true });
  const sc = D.diagram?.views?.find(v => v.mode === 'scene');
  const mk = id => sc?.markers?.find(m => m.id === id);
  if (!GR && mk('grid')) A('grid', mk('grid').title ?? 'Public grid', { text: 'The low-voltage grid the home is connected to.' });
  if (!GR && (mk('flexco') || M)) A('flexco', mk('flexco')?.title ?? 'FlexCo', { text: `${M?.issuer?.name ?? 'FlexCo (fictional)'} provides the flex service and issues its passport.` });
  const oems = new Map();
  for (const n of nodes) if (n.dpp.mode !== 'none' && n.oem?.name && !/^Sonnenhof|Messstellen/.test(n.oem.name) || (n.dpp.mode !== 'none' && n.oem?.name)) { const k = n.oem.name; if (!oems.has(k)) oems.set(k, A(`oem:${k}`, k.replace(/ \(fictional\)/, ''), { oem: true, text: `${k}: manufacturer or responsible party for ${n.title}.` })); edge(`p:${n.id}`, `a:oem:${k}`, 'supp'); }
  if (!GR) { edge('a:homeowner', `p:${root.id}`, 'owns'); edge('a:installer', `p:${root.id}`, 'operates', { label: 'installs and commissions' }); }
  // energy and signal flows from the scene
  const ref = id => (N.has(`p:${id}`) ? `p:${id}` : N.has(`a:${id}`) ? `a:${id}` : null);
  for (const f of sc?.flows ?? []) { const a = ref(f.from), b = ref(f.to); if (a && b) edge(a, b, f.kind === 'power' ? 'power' : f.kind === 'control' ? 'control' : 'signal', { label: f.label ? String(f.label).replace(/\{[^}]*\}\s*/g, '').trim() : null }); }
  // registers
  for (const r of R?.registers ?? []) {
    const rid = `r:${r.id}`; add(rid, { type: 'register', label: r.title.replace(/ \(.*\)$/, ''), reg: r });
    for (const u of r.units ?? []) if (u.status !== 'not-required') edge(`p:${u.unit}`, rid, 'reg', { st: u.status });
    const who = String(r.who ?? '').toLowerCase();
    if (GR) { for (const x of r.filedBy ?? []) edge(`a:${x}`, rid, 'files'); for (const x of r.checkedBy ?? []) edge(`a:${x}`, rid, 'checks'); }
    else { if (/installer/.test(who)) edge('a:installer', rid, 'files'); if (/owner|operator \(/.test(who)) edge('a:homeowner', rid, 'files'); }
    if (!GR && r.id === 'zerez') for (const [k, a] of oems) if (nodes.some(n => n.oem?.name === k && (r.units ?? []).some(u => u.unit === n.id))) edge(a.id, rid, 'uploads');
    if (!GR && (r.id === 'grid' || r.id === 'zerez')) edge('a:vnb', rid, 'checks');
  }
  // certificates
  for (const n of nodes) for (const c of n.certs ?? []) { add(`c:${c.id}`, { type: 'cert', label: c.standard?.id ?? c.scheme ?? c.id, cert: c }); edge(`p:${n.id}`, `c:${c.id}`, 'cert', { st: c.status }); }
  // roles and control path
  const refAny = id => (/^[pacr]:/.test(id) ? id : N.has(`p:${id}`) ? `p:${id}` : `a:${id}`);
  for (const e of GR?.edges ?? []) edge(refAny(e.a), refAny(e.b), e.p, e.label ? { label: e.label } : {});
  if (!GR) edge('a:msb', 'p:imsys', 'operates'); if (!GR) edge('a:gwa', 'p:imsys', 'admin'); if (!GR) { edge('a:vnb', 'p:imsys', 'control', { label: 'via control box (CLS)' }); edge('a:agg', 'p:hems', 'control', { label: 'only with consent' }); }
  if (!GR) for (const x of G?.reads ?? []) edge('a:vnb', `p:${x.node}`, 'reads', { label: x.label });
  if (!GR) { edge('a:homeowner', 'p:flexservice', 'consents'); edge('a:flexco', 'p:flexservice', 'operates', { label: 'provides and issues' }); }
  if (!GR) for (const n of nodes) { const c = findDatum(n.id, 'flexControllable'); if (c && /^(true|yes)/i.test(String(datumText(c))) && n.id !== 'flexservice') edge('p:flexservice', `p:${c.from}`, 'adjusts'); }
  // dedupe reads edges into one labelled by count
  const reads = new Map(); for (const e of E.filter(e => e.p === 'reads')) { const r = reads.get(e.b) ?? []; r.push(e.label); reads.set(e.b, r); }
  for (let i = E.length - 1; i >= 0; i--) if (E[i].p === 'reads') E.splice(i, 1);
  for (const [b, l] of reads) E.push({ a: 'a:vnb', b, p: 'reads', label: plural(l.length, 'data point'), items: l });
  return { N, E };
}
function kgLayout(N, E, W, H) {
  // structured layout: hierarchy tree (left to right) in the middle, parties in a top and a bottom band, registers left, certificates right
  const P = new Map(), all = [...N.values()];
  const ps = all.filter(o => o.type === 'passport' || o.type === 'covered'), vis = new Set(ps.map(o => o.node.id));
  const par = o => { let a = o.node.parent; while (a && !vis.has(a)) a = byId.get(a)?.parent; return a ?? null; };
  const kids = new Map(), roots = [];
  for (const o of ps) { const pa = par(o); if (pa) { if (!kids.has(pa)) kids.set(pa, []); kids.get(pa).push(o.node.id); } else roots.push(o.node.id); }
  let leaf = 0; const tp = {};
  const walk = (id, d) => { const k = kids.get(id) ?? []; if (!k.length) tp[id] = { l: leaf++, d }; else { k.forEach(c => walk(c, d + 1)); const ls = k.map(c => tp[c].l); tp[id] = { l: (Math.min(...ls) + Math.max(...ls)) / 2, d }; } };
  roots.forEach(r => walk(r, 0));
  const maxD = Math.max(1, ...Object.values(tp).map(t => t.d)), nl = Math.max(leaf, 2), top = 150, bot = H - 130, x0 = 250, colW = Math.min(200, (W - x0 - 190) / maxD);
  for (const o of ps) { const t = tp[o.node.id]; P.set(o.id, { x: x0 + t.d * colW, y: top + t.l * ((bot - top) / (nl - 1)) }); }
  const row = (list, y, stagger) => { const n = list.length; list.forEach((o, i) => P.set(o.id, { x: 90 + (n === 1 ? (W - 180) / 2 : i * ((W - 180) / (n - 1))), y: y + (stagger && i % 2 ? 52 : 0) })); };
  const actors = all.filter(o => o.type === 'actor'), oem = actors.filter(o => o.oem), party = actors.filter(o => !o.oem);
  row(party, 46, true); row(oem, H - 78, true);
  const regs = all.filter(o => o.type === 'register'); regs.forEach((o, i) => P.set(o.id, { x: 60, y: top + i * Math.min(90, (bot - top) / Math.max(regs.length - 1, 1)) }));
  const owner = o => P.get(`p:${E.find(e => e.b === o.id)?.a?.slice(2)}`);
  const cs = all.filter(o => o.type === 'cert').map(o => ({ o, y: owner(o)?.y ?? top })).sort((a, b) => a.y - b.y);
  let last = 150; const gap = Math.min(22, (H - 150 - 140) / Math.max(cs.length, 1));
  for (const c of cs) { last = Math.max(c.y, last + gap); P.set(c.o.id, { x: W - 36, y: Math.min(last, H - 140) }); }
  return P;
}
function kgFacts(o, ed) {
  const out = []; const kv = (k, v) => v != null && v !== '' && out.push([k, v]);
  if (o.node) { const n = o.node, ref = passportRef(n.id), all = Object.values(n.data ?? {}).flat(); kv('Level', n.levelName); kv('Category', n.categoryName); kv('Passport', ref ? REF_LABEL[ref.state] : null); kv('Responsible', n.responsible);
    kv('Data points', `${all.length} (${all.filter(d => d.status === 'unknown').length} unknown, ${all.filter(d => d.status === 'illustrative').length} illustrative)`); kv('Certificates', n.certs?.length ? plural(n.certs.length, 'concept record') : null); if (n.summary) kv('About', n.summary.length > 170 ? n.summary.slice(0, 167) + '...' : n.summary); }
  else if (o.type === 'actor') kv('Role', o.text);
  else if (o.reg) { const r = o.reg; kv('Operator', r.operator); kv('Who registers', r.who); kv('When', r.deadline); kv('Units', (r.units ?? []).map(u => `${byId.get(u.unit)?.title ?? u.unit}: ${(D.registrations.statuses[u.status] ?? u.status)}`).join('; ')); }
  else if (o.cert) { const c = o.cert; kv('Kind', cap1(c.kind ?? '')); kv('Status', cap1(c.status ?? '')); kv('Scheme', c.scheme); kv('Standard', [c.standard?.id, c.standard?.edition].filter(Boolean).join(' ')); kv('Shows', c.proves); kv('Does not show', c.limits); }
  return out;
}
function kgView(host) {
  const { N, E } = kgBuild();
  const W = 1080, H = 780, state = { lens: KG_LENS()[0].id, preds: null, sel: null, pos: null, hide: new Set() };
  const root = h('div', { class: 'kg' });
  const svgNS = 'http://www.w3.org/2000/svg';
  const sv2 = (t, a = {}, ...c) => { const e = document.createElementNS(svgNS, t); for (const [k, v] of Object.entries(a)) if (v != null) e.setAttribute(k, v); e.append(...c.filter(x => x != null)); return e; };
  const lens = () => KG_LENS().find(l => l.id === state.lens);
  const defPreds = L => new Set(L.preds.filter(k => !(L.off ?? []).includes(k)));
  const visible = () => {
    const L = lens(), preds = state.preds ?? defPreds(L);
    const ok = o => { if (!L.types.includes(o.type)) return false; if (o.type === 'actor' && L.actors) { const k = o.oem ? 'oem' : o.k ?? o.id.slice(2); if (!L.actors.includes(k)) return false; } if (L.nodes && (o.type === 'passport' || o.type === 'covered') && !L.nodes.includes(o.node.id)) return false; if (L.registers && o.type === 'register' && !L.registers.includes(o.reg.id)) return false; return true; };
    const vn = new Set([...N.values()].filter(ok).map(o => o.id));
    const ve = E.filter(e => preds.has(e.p) && vn.has(e.a) && vn.has(e.b));
    const linked = new Set(ve.flatMap(e => [e.a, e.b]));
    return { vn: new Set([...vn].filter(id => linked.has(id) || N.get(id).type === 'passport')), ve, preds };
  };
  const tip = h('div', { class: 'kg-tip', role: 'status' });
  const hint = () => { clear(tip); tip.append(h('p', { class: 'cap', text: 'Details' }), h('p', { class: 'kg-hint', text: 'Hover an entity to see its details and light up its connections. Select it to list its relations below.' })); };
  hint();
  const panel = h('div', { class: 'kg-panel', 'aria-live': 'polite' });
  const stage = h('div', { class: 'kg-stage' });
  const draw = () => {
    clear(stage); const V = visible();
    const subN = new Map([...N].filter(([id]) => V.vn.has(id))); state.pos = kgLayout(subN, V.ve, W, H);
    const svg = sv2('svg', { class: 'kg-svg', viewBox: `0 0 ${W} ${H}`, role: 'group', 'aria-label': `Knowledge graph, ${lens().label} lens` });
    const defs = sv2('defs', {}, sv2('marker', { id: 'kg-ar', viewBox: '0 0 10 10', refX: '9', refY: '5', markerWidth: '7', markerHeight: '7', orient: 'auto-start-reverse' }, sv2('path', { d: 'M0 0 L10 5 L0 10 z', class: 'kg-ah' })));
    svg.append(defs); const eg = sv2('g', { class: 'kg-edges' }), ng = sv2('g', { class: 'kg-nodes' }); const elayer = sv2('g', { class: 'kg-elayer', 'aria-hidden': 'true' }); svg.append(eg, ng, elayer);
    const els = new Map(), edEls = [];
    const upd = () => { for (const [id, g] of els) { const p = state.pos.get(id); g.setAttribute('transform', `translate(${p.x.toFixed(1)} ${p.y.toFixed(1)})`); } for (const ee of edEls) { const a = state.pos.get(ee.e.a), b = state.pos.get(ee.e.b); ee.l.setAttribute('x1', a.x); ee.l.setAttribute('y1', a.y); ee.l.setAttribute('x2', b.x); ee.l.setAttribute('y2', b.y); ee.hit.setAttribute('x1', a.x); ee.hit.setAttribute('y1', a.y); ee.hit.setAttribute('x2', b.x); ee.hit.setAttribute('y2', b.y); } };
    for (const e of V.ve) { const P = KG_P[e.p]; const l = sv2('line', { class: `kg-e kg-e-${P.cls}`, 'marker-end': P.arrow ? 'url(#kg-ar)' : null }); const hit = sv2('line', { class: 'kg-eh' }); const t = sv2('title', {}); t.textContent = `${N.get(e.a).label} ${P.label} ${N.get(e.b).label}${e.label ? ` (${e.label})` : ''}`; hit.append(t); eg.append(l, hit); edEls.push({ e, l, hit }); }
    const R = { passport: 18, covered: 14, actor: 15, register: 15, cert: 8 };
    for (const o of subN.values()) {
      const r = R[o.type]; const g = sv2('g', { class: `kg-n kg-t-${o.type}`, tabindex: '0', role: 'button', 'aria-label': `${o.label}, ${KG_T[o.type]}`, 'data-id': o.id, 'data-hue': o.hue ?? null });
      const shape = o.type === 'register' ? sv2('rect', { x: -r, y: -r * .72, width: r * 2, height: r * 1.44, rx: 4 }) : o.type === 'cert' ? sv2('path', { d: `M0 ${-r} L${r} 0 L0 ${r} L${-r} 0 Z` }) : o.type === 'actor' ? sv2('circle', { r, class: o.dashed ? 'is-dashed' : '' }) : sv2('rect', { x: -r, y: -r, width: r * 2, height: r * 2, rx: 8, class: o.node?.dpp.state === 'planned' ? 'is-planned' : '' });
      g.append(shape);
      const glyph = o.type === 'actor' ? o.label[0] : o.type === 'register' ? 'R' : o.type === 'cert' ? '' : (o.node.level ?? '');
      if (glyph) g.append(sv2('text', { class: 'kg-gl', 'text-anchor': 'middle', y: 4 }, glyph));
      const lab = o.type === 'cert' ? (o.label.length > 20 ? o.label.slice(0, 18) + '…' : o.label) : (o.label.length > 26 ? o.label.slice(0, 24) + '…' : o.label); const side = o.type === 'cert' ? 'end' : o.type === 'actor' ? 'mid' : 'start'; g.append(sv2('text', { class: 'kg-lb', 'text-anchor': side === 'mid' ? 'middle' : side, x: side === 'start' ? r + 7 : side === 'end' ? -(r + 7) : 0, y: side === 'mid' ? r + 14 : 4 }, lab));
      ng.append(g); els.set(o.id, g);
      const nb = id => new Set([id, ...V.ve.filter(e => e.a === id || e.b === id).flatMap(e => [e.a, e.b])]);
      const hi = id => { const s2 = id ? nb(id) : null; els.forEach((el, k) => el.classList.toggle('is-dim', !!s2 && !s2.has(k))); edEls.forEach(x => { x.l.classList.toggle('is-dim', !!id && x.e.a !== id && x.e.b !== id); x.l.classList.toggle('is-hot', !!id && (x.e.a === id || x.e.b === id)); });
        clear(elayer); if (!id) return;
        const hot = edEls.filter(x => x.e.a === id || x.e.b === id); let k = 0;
        for (const x of hot) { const a = state.pos.get(x.e.a), b = state.pos.get(x.e.b); const t = `${KG_P[x.e.p].label}${x.e.label ? `: ${x.e.label}` : ''}`; const f = hot.length < 2 ? .5 : .28 + .44 * (k++ / (hot.length - 1)); const o2 = x.e.a === id ? f : 1 - f; const tx = a.x + (b.x - a.x) * o2, ty = a.y + (b.y - a.y) * o2; elayer.append(sv2('text', { class: 'kg-elt', x: tx, y: ty - 4, 'text-anchor': 'middle' }, t.length > 40 ? t.slice(0, 38) + '…' : t)); } };
      const show = () => { const f = kgFacts(o); const con = V.ve.filter(e => e.a === o.id || e.b === o.id); clear(tip); tip.append(h('p', { class: 'cap', text: KG_T[o.type] }), h('strong', { text: o.label }), h('dl', {}, f.slice(0, 7).flatMap(([k, v]) => [h('dt', { text: k }), h('dd', { text: String(v) })])), h('p', { class: 'kg-tc', text: plural(con.length, 'relation') + ' in this lens' })); hi(o.id); };
      let drag = false;
      const hide = () => { if (drag) return; if (state.sel && N.get(state.sel)) { const so = N.get(state.sel); if (so.id !== o.id) { /* keep the selection lit */ } } hint(); hi(state.sel); };
      g.addEventListener('pointerenter', show); g.addEventListener('pointerleave', hide); g.addEventListener('focus', show); g.addEventListener('blur', hide);
      g.addEventListener('click', () => { state.sel = o.id; hi(o.id); sel(o); });
      g.addEventListener('keydown', ev => { if (ev.key === 'Enter' || ev.key === ' ') { ev.preventDefault(); state.sel = o.id; hi(o.id); sel(o); } });
      g.addEventListener('pointerdown', ev => { if (ev.button) return; drag = true; show(); const pt = svg.createSVGPoint(); const move = m => { pt.x = m.clientX; pt.y = m.clientY; const q = pt.matrixTransform(svg.getScreenCTM().inverse()); const p = state.pos.get(o.id); p.x = Math.max(30, Math.min(W - 30, q.x)); p.y = Math.max(24, Math.min(H - 30, q.y)); upd(); hi(o.id); }; const up = () => { drag = false; window.removeEventListener('pointermove', move); window.removeEventListener('pointerup', up); }; window.addEventListener('pointermove', move); window.addEventListener('pointerup', up); });
    }
    upd(); stage.append(svg);
    if (state.sel && !V.vn.has(state.sel)) { state.sel = null; }
    sel(state.sel ? N.get(state.sel) : null);
    return V;
  };
  const sel = o => {
    clear(panel);
    if (!o) { panel.append(h('p', { class: 'blk-note', text: 'Hover an entity for its details. Select it to list its relations and open its passport. Drag an entity to rearrange the graph.' })); return; }
    const V = visible(); const con = V.ve.filter(e => e.a === o.id || e.b === o.id);
    panel.append(h('div', { class: 'kg-ph' }, h('div', {}, h('p', { class: 'cap', text: KG_T[o.type] }), h('h4', { text: o.label })),
      o.node ? h('div', { class: 'ex-go' }, h('button', { type: 'button', class: 'btn btn-primary', onclick: () => selectFrom(o.node.id) }, 'Open in the dashboard'), passportLink(o.node.id, { label: 'Open the issued passport' })) : null),
      h('dl', { class: 'ex-who' }, kgFacts(o).map(([k, v]) => h('div', {}, h('dt', { text: k }), h('dd', { text: String(v) })))),
      h('p', { class: 'cap', text: `Relations (${con.length})` }),
      h('ul', { class: 'kg-rel' }, con.map(e => { const out = e.a === o.id, other = N.get(out ? e.b : e.a); return h('li', {}, h('span', { class: 'kg-pd', text: out ? KG_P[e.p].label : `${KG_P[e.p].label} (from)` }), ' ', h('button', { type: 'button', class: 'linkbtn', onclick: () => { state.sel = other.id; draw(); } }, other.label), e.label ? h('span', { class: 'kg-el', text: ` · ${e.label}` }) : null, e.st ? h('span', { class: 'kg-el', text: ` · ${cap1(String(D.registrations?.statuses?.[e.st] ?? e.st))}` }) : null); })));
  };
  const bar = h('div', { class: 'kg-bar' });
  const bl = h('div', { class: 'tabs kg-lens', role: 'group', 'aria-label': 'Lens' }, KG_LENS().map(l => h('button', { type: 'button', class: 'tab', 'aria-pressed': String(l.id === state.lens), 'data-lens': l.id, title: l.text, onclick: () => { state.lens = l.id; state.preds = null; state.sel = null; upd2(); } }, l.label)));
  const lt = h('p', { class: 'blk-note kg-lt' });
  const pf = h('div', { class: 'kg-pf', role: 'group', 'aria-label': 'Relations shown' });
  const upd2 = () => { $$('button', bl).forEach(b => b.setAttribute('aria-pressed', String(b.dataset.lens === state.lens))); lt.textContent = lens().text; clear(pf); const used = new Set(E.map(e => e.p)); for (const k of lens().preds.filter(k => used.has(k))) { const on = (state.preds ?? defPreds(lens())).has(k); pf.append(h('button', { type: 'button', class: 'kg-chip', 'aria-pressed': String(on), onclick: () => { const cur = new Set(state.preds ?? defPreds(lens())); cur.has(k) ? cur.delete(k) : cur.add(k); state.preds = cur; upd2(); } }, h('span', { class: `kg-sw kg-e-${KG_P[k].cls}`, 'aria-hidden': 'true' }), KG_P[k].label)); } draw(); };
  const legend = h('ul', { class: 'kg-key', 'aria-label': 'Legend' }, [['passport', 'Passport (rounded square, dashed when not issued)'], ['actor', 'Party (circle)'], ['register', 'Register (rectangle)'], ['cert', 'Certificate concept (diamond)']].map(([t, l]) => h('li', {}, h('span', { class: `kg-lg kg-t-${t}`, 'aria-hidden': 'true' }), l)));
  const exp = h('button', { type: 'button', class: 'btn btn-quiet', onclick: () => { const V = visible(); const j = { lens: state.lens, generatedFrom: 'system specification and passport data', nodes: [...N.values()].filter(o => V.vn.has(o.id)).map(o => ({ id: o.id, type: o.type, label: o.label })), edges: V.ve.map(e => ({ subject: e.a, predicate: KG_P[e.p].label, object: e.b, note: e.label ?? null })) }; const u = URL.createObjectURL(new Blob([JSON.stringify(j, null, 2)], { type: 'application/json' })); const a = h('a', { href: u, download: `knowledge-graph-${state.lens}.json` }); document.body.append(a); a.click(); a.remove(); setTimeout(() => URL.revokeObjectURL(u), 1000); } }, ico('download-01'), 'Download as JSON');
  const trip = h('details', { class: 'kg-tr' }, h('summary', { text: 'All relations as a table (subject, relation, object)' }));
  trip.addEventListener('toggle', () => { if (!trip.open || trip.querySelector('table')) return; const V = visible(); trip.append(h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t' }, h('caption', { class: 'sr-only', text: 'Relations in the current lens' }), h('thead', {}, h('tr', {}, ['Subject', 'Relation', 'Object', 'Note'].map(t => h('th', { scope: 'col', text: t })))), h('tbody', {}, V.ve.map(e => h('tr', {}, h('th', { scope: 'row', text: N.get(e.a).label }), h('td', { text: KG_P[e.p].label }), h('td', { text: N.get(e.b).label }), h('td', { text: e.label ?? '' }))))))); });
  bar.append(bl, exp);
  const side = h('aside', { class: 'kg-side', 'aria-label': 'Entity details' }, tip);
  root.append(bar, lt, pf, h('div', { class: 'kg-wrap' }, stage, side), legend, panel, trip, h('p', { class: 'blk-note', text: 'The graph is generated from the same data as the passports: components and their hierarchy, energy and signal flows, registers, certificate records, parties and roles. It holds no data of its own.' }));
  host.append(root); upd2();
}

// ---- racks view: every rack with its stacked battery modules; racks and modules are type-level passports, the numbers are positions
const cfgTitle = v => { if (D.app && state.view === 'overview' && v) document.title = `${v.title} - Overview - ${D.meta.title}`; };
function openCfgView(id) {
  cfgView = id; renderDiagram(); writeHash(true); cfgTitle((D.diagram.views ?? []).find(v => v.id === id)); announce(`${(D.diagram.views ?? []).find(v => v.id === id)?.title ?? id} view`);
  const t = document.getElementById(`cfg-tab-${id}`); if (t) { scrollToEl($('#configuration') ?? t); t.focus({ preventScroll: true }); }
}
function racksView(host, dg) {
  const rackN = byId.get(dg.rackNode ?? 'container-rack'), modN = byId.get(dg.moduleNode ?? 'container-module');
  const nr = dg.racks?.length || rackN?.quantity || 1, nm = modN?.quantity ?? 8;
  const root = h('div', { class: 'rk' });
  const items = Array.from({ length: nr }, (_, i) => ({ i, label: dg.racks?.[i]?.label ?? `Rack ${i + 1}`, soc: dg.racks?.[i]?.soc ?? findDatum(rackN.id, 'stateOfCharge')?.d?.value, soh: dg.racks?.[i]?.soh ?? findDatum(rackN.id, 'stateOfHealth')?.d?.value }));
  const RW = 150, GAP = 22, MX = 20, TOP = 70, SH = 44, SG = 6, W = MX * 2 + nr * RW + (nr - 1) * GAP, H = TOP + nm * (SH + SG) + 26;
  const svg = sv('svg', { class: 'rk-svg', viewBox: `0 0 ${W} ${H}`, role: 'group', 'aria-label': `${nr} racks with ${nm} battery modules each. Each rack and each module opens its passport.`, style: `max-width:${W * 1.3}px;min-width:${Math.round(W * 0.6)}px` });
  svg.append(sv('rect', { class: 'sc-sky', x: 0, y: 0, width: W, height: H, rx: 14 }));
  for (const it of items) {
    const x = MX + it.i * (RW + GAP);
    const head = sv('g', { class: 'dg-node rk-head', role: 'button', tabindex: '0', 'aria-label': `${it.label}: state of charge ${it.soc ?? 'unknown'} percent, state of health ${it.soh ?? 'unknown'} percent, illustrative. Open the rack passport`, 'data-hue': rackN.hue ?? 'neutral', data: { node: rackN.id } });
    head.append(sv('title', {}, `${it.label}. ${rackN.title}: one type-level passport for all ${nr} racks.`));
    head.append(sv('rect', { class: 'dg-box', x, y: 14, width: RW, height: 46, rx: 8 }));
    head.append(sv('text', { class: 'dg-title', x: x + 12, y: 34 }, it.label));
    head.append(sv('text', { class: 'sc-g-v', x: x + RW - 12, y: 34, 'text-anchor': 'end' }, it.soc != null ? `${Math.round(it.soc)} %` : ''));
    head.append(sv('rect', { class: 'sc-g-track', x: x + 12, y: 44, width: RW - 24, height: 5, rx: 2.5 }));
    if (it.soc != null) head.append(sv('rect', { class: 'sc-g-fill sc-g-fill-0', x: x + 12, y: 44, width: Math.max(2, (RW - 24) * it.soc / 100), height: 5, rx: 2.5 }));
    svg.append(head);
    svg.append(sv('rect', { class: 'rk-frame', x: x - 4, y: TOP - 6, width: RW + 8, height: nm * (SH + SG) + 6, rx: 8 }));
    for (let m = 0; m < nm; m++) {
      const y = TOP + (nm - 1 - m) * (SH + SG);
      const g = sv('g', { class: 'dg-node rk-mod', role: 'button', tabindex: '0', 'aria-label': `${it.label}, module ${m + 1}. Open the battery module passport`, 'data-hue': modN?.hue ?? 'neutral', data: { node: modN?.id ?? rackN.id } });
      g.append(sv('title', {}, `${it.label}, module ${m + 1} of ${nm}. ${modN?.title ?? 'Battery module'}: one type-level passport for all ${nr * nm} modules.`));
      g.append(sv('rect', { class: 'dg-box rk-slab', x, y, width: RW, height: SH, rx: 5 }));
      g.append(sv('circle', { class: 'sc-slab-led', cx: x + 12, cy: y + SH / 2, r: 3 }));
      g.append(sv('text', { class: 'rk-mt', x: x + 24, y: y + SH / 2 + 4 }, `Module ${m + 1}`));
      if (it.soc != null) { g.append(sv('rect', { class: 'sc-g-track', x: x + 84, y: y + SH / 2 - 2.5, width: RW - 96, height: 5, rx: 2.5 })); g.append(sv('rect', { class: 'sc-g-fill sc-g-fill-0', x: x + 84, y: y + SH / 2 - 2.5, width: Math.max(2, (RW - 96) * it.soc / 100), height: 5, rx: 2.5 })); }
      svg.append(g);
    }
  }
  root.append(h('p', { class: 'blk-note', text: `${plural(nr, 'rack')} with ${plural(nm, 'module')} each, ${plural(nr * nm, 'module')} in total. The drawing shows positions, not serial numbers.` }));
  root.append(drawToggle(host));
  root.append(h('figure', { class: 'cfg-fig', id: 'rk-fig', tabindex: '0', role: 'region', 'aria-label': 'Racks drawing, scrollable' }, svg));
  root.append(h('p', { class: 'blk-note', text: dg.note ?? 'Racks and modules are type-level passports: one passport stands for all identical parts. Rack and module numbers are positions, not serial numbers. Charge levels are illustrative and not measured. Cells are not drawn; they sit inside the modules.' }));
  const tbl = h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t' }, h('caption', { class: 'sr-only', text: 'Racks and their battery modules' }),
    h('thead', {}, h('tr', {}, ['Rack', 'State of charge', 'State of health', 'Modules', 'Passports'].map(t => h('th', { scope: 'col', text: t })))),
    h('tbody', {}, items.map(it => h('tr', {}, h('th', { scope: 'row', text: it.label }), h('td', { 'data-label': 'State of charge', text: it.soc != null ? `${Math.round(it.soc)} % (illustrative)` : 'unknown' }), h('td', { 'data-label': 'State of health', text: it.soh != null ? `${Math.round(it.soh)} % (illustrative)` : 'unknown' }), h('td', { 'data-label': 'Modules', text: String(nm) }),
      h('td', { 'data-label': 'Passports' }, h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(rackN.id) }, 'Rack passport'), ' · ', h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(modN?.id ?? rackN.id) }, 'Module passport')))))));
  root.append(tbl);
  host.append(root);
  markDiagram();
}
// phone: the drawing is hidden behind a list; a button shows it at a readable size, to be moved sideways
function drawToggle(host) {
  const btn = h('button', { type: 'button', class: 'btn btn-quiet cfg-draw', 'aria-expanded': String(host.classList.contains('show-drawing')), onclick: () => { const on = host.classList.toggle('show-drawing'); btn.setAttribute('aria-expanded', String(on)); host.querySelector('.cfg-fig')?.scrollTo?.({ left: 0 }); btn.firstChild.textContent = on ? 'Hide the drawing' : 'Show the drawing'; hint.hidden = !on; } }, h('span', { text: host.classList.contains('show-drawing') ? 'Hide the drawing' : 'Show the drawing' }));
  const hint = h('p', { class: 'blk-note cfg-draw-h', hidden: true, text: 'Move the drawing sideways to see all of it.' });
  return h('div', { class: 'cfg-draw-w' }, btn, hint);
}
function drawCfgView(dg, host) {
  clear(host);
  if (dg.mode === 'graph') { kgView(host); return; }
  if (dg.mode === 'racks') { racksView(host, dg); return; }
  const wrapCls = dg.mode === 'containment' ? 'cfg-fig' : dg.mode === 'scene' ? 'cfg-fig' : 'cfg-fig cfg-fig-wide';
  if (dg.mode !== 'svg-hotspots') host.append(drawToggle(host));
  const fig = h('figure', { class: wrapCls });
  if (dg.mode === 'svg-hotspots') fig.append(dgHotspots(dg));
  else fig.append(dgSvg(dg));
  host.append(fig);
  if (dg.mode === 'scene') { const k = sceneKpis(dg); if (k) host.append(k); }
  if (dg.mode === 'flow' || dg.mode === 'scene') { const k = dgKey(dg); if (k) host.append(k); }
  if (dg.mode !== 'svg-hotspots') host.append(h('button', { type: 'button', class: 'linkbtn cfg-zoom', hidden: true, 'aria-pressed': String(cfgZoom), onclick: () => { cfgZoom = !cfgZoom; drawCfgView(dg, host); } }, cfgZoom ? 'Fit drawing to width' : 'Enlarge drawing'));
  host.append(h('div', { class: 'cfg-list' }, dgList(dg)));
  markDiagram();
  const svg = $('svg.dg', host);
  if (svg) {
    const fig = svg.closest('.cfg-fig');
    const zoomBtn = $('.cfg-zoom', host);
    const run = () => { fitDiagram(svg); if (zoomBtn) zoomBtn.hidden = !cfgZoom && (fig?.clientWidth ?? 0) / (svg.viewBox.baseVal.width || 1) >= 0.9; if (fig) { const sc = fig.scrollWidth > fig.clientWidth + 2; if (sc) { fig.setAttribute('tabindex', '0'); fig.setAttribute('role', 'region'); fig.setAttribute('aria-label', 'System configuration diagram, scrolls sideways'); } else { fig.removeAttribute('tabindex'); fig.removeAttribute('role'); fig.removeAttribute('aria-label'); } } };
    requestAnimationFrame(run);
    document.fonts?.ready?.then(run);
    if ('ResizeObserver' in window) { let w = 0; new ResizeObserver(() => { const nw = svg.getBoundingClientRect().width; if (Math.round(nw) !== Math.round(w)) { w = nw; run(); } }).observe(svg); }
  }
}
function renderDiagram() {
  const body = clear($('#cfg-body'));
  const dg = D.diagram;
  const lede = $('#configuration-lede');
  if (!dg || (!(dg.boxes?.length) && dg.mode !== 'svg-hotspots')) {
    lede.textContent = '';
    body.append(h('p', { class: 'empty' }, 'No configuration drawing is defined for this system. The hierarchy below lists every component.'));
    return;
  }
  const views = dg.views?.length > 1 ? dg.views : null;
  if (!cfgView || !views?.some(v => v.id === cfgView)) cfgView = views ? views[0].id : null;
  const cur = views ? views.find(v => v.id === cfgView) : dg;
  const host = h('div', { class: 'cfg-view', id: 'cfg-panel', role: views ? 'tabpanel' : null, 'aria-labelledby': views ? `cfg-tab-${cur.id}` : null });
  const ledeFor = v => isPhone() && v.mode === 'scene' && APP?.labels?.sceneLedePhone ? APP.labels.sceneLedePhone : v.mode === 'racks' ? (APP?.labels?.racksLede ?? 'All racks with their battery modules. Select a rack or a module to open its passport.') : v.mode === 'graph' && APP?.labels?.graphLede ? APP.labels.graphLede : v.mode === 'scene' && APP?.labels?.sceneLede ? APP.labels.sceneLede : v.mode === 'graph' ? 'A technical view for data-model discussions: the entities, parties and relations behind the home, generated from the passports. Choose a lens, hover for details, select to open a passport.' : v.mode === 'scene' ? 'Select a tile to open its passport. The tiles are placed in a conceptual drawing of the home; lines show example energy flows, and the gauges on the battery are illustrative, not measured.' : v.mode === 'flow' ? 'Select a box to open its passport. Solid lines are power connections; dashed and dotted lines are signal and control links. Labels give the voltage or the signal.' : 'Select a box to open its passport. Boxes nest as the hierarchy nests; the number shows how many of a part sit inside its parent.';
  lede.textContent = ledeFor(cur);
  if (views) {
    const list = h('div', { class: 'tabs cfg-tabs', role: 'tablist', 'aria-label': 'System configuration views' });
    for (const v of views) {
      const sel = v.id === cur.id;
      list.append(h('button', { type: 'button', role: 'tab', class: 'tab', id: `cfg-tab-${v.id}`, 'aria-selected': String(sel), 'aria-controls': 'cfg-panel', tabindex: sel ? '0' : '-1', data: { view: v.id },
        onclick: () => { cfgView = v.id; const nv = views.find(x => x.id === v.id); $$('.cfg-tabs .tab', body).forEach(b => { const on = b.dataset.view === v.id; b.setAttribute('aria-selected', String(on)); b.setAttribute('tabindex', on ? '0' : '-1'); }); host.setAttribute('aria-labelledby', `cfg-tab-${v.id}`); lede.textContent = ledeFor(nv); drawCfgView(nv, host); syncCfgKey(nv); const ck = $('.cfg-key', body); if (ck) ck.hidden = nv.mode === 'graph'; writeHash(true); cfgTitle(nv); } }, v.title));
    }
    list.addEventListener('keydown', e => { const tabs = $$('[role=tab]', list); const i = tabs.indexOf(document.activeElement); if (i < 0) return; const n = e.key === 'ArrowRight' ? tabs[(i + 1) % tabs.length] : e.key === 'ArrowLeft' ? tabs[(i - 1 + tabs.length) % tabs.length] : e.key === 'Home' ? tabs[0] : e.key === 'End' ? tabs.at(-1) : null; if (n) { e.preventDefault(); n.focus(); n.click(); } });
    body.append(D.app ? h('div', { class: 'cfg-tabbar' }, list, alertBadge()) : list);
  }
  body.append(host);
  drawCfgView(cur, host);
  // category legend with counts, always icon plus name plus count
  const used = D.categories.filter(c => c.count > 0);
  if (used.length) {
    body.append(h('div', { class: 'cfg-key' },
      h('p', { class: 'cap', id: 'cat-key-l', text: 'Component categories' }),
      h('ul', { class: 'cats', 'aria-labelledby': 'cat-key-l' }, used.map(c => h('li', { class: 'cat', 'data-hue': c.hue ?? 'neutral' }, h('span', { class: 'hue-tile' }, ico(c.icon)), h('span', { class: 'cat-n', text: c.name }), h('span', { class: 'cat-c', text: String(c.count), title: `${plural(c.count, 'node')} in this category` })))),
      h('p', { class: 'cfg-note', id: 'cfg-note', text: '' })));
    syncCfgKey(cur);
  }
  body.addEventListener('click', e => { const g = e.target.closest?.('.dg-node'); if (g) { if (g.dataset.opens) openCfgView(g.dataset.opens); else selectFrom(g.dataset.node); } });
  body.addEventListener('keydown', e => {
    const g = e.target.closest?.('.dg-node'); if (!g) return;
    if (e.key === 'Enter' || e.key === ' ') { e.preventDefault(); if (g.dataset.opens) openCfgView(g.dataset.opens); else selectFrom(g.dataset.node); return; }
    if (e.key.startsWith('Arrow')) { e.preventDefault(); dgArrow(g, e.key); }
  });
}
function syncCfgKey(dg) {
  const n = $('#cfg-note'); if (!n) return;
  n.textContent = dg.mode === 'containment' ? 'A dashed strip lists deeper levels that are not drawn. Colour marks the component category and is always paired with an icon and a name.' : 'Colour marks the component category and is always paired with an icon and a name.';
}
// arrow keys move to the nearest box in that direction
function dgArrow(cur, key) {
  const boxes = $$('.dg-node', $('#cfg-body'));
  const rc = cur.querySelector('.dg-box').getBoundingClientRect();
  const cx = rc.left + rc.width / 2, cy = rc.top + rc.height / 2;
  let best = null, bestScore = Infinity;
  for (const b of boxes) {
    if (b === cur) continue;
    const r = b.querySelector('.dg-box').getBoundingClientRect();
    const x = r.left + r.width / 2, y = r.top + r.height / 2;
    const dx = x - cx, dy = y - cy;
    const ok = key === 'ArrowRight' ? dx > 8 : key === 'ArrowLeft' ? dx < -8 : key === 'ArrowDown' ? dy > 8 : dy < -8;
    if (!ok) continue;
    const primary = key === 'ArrowRight' || key === 'ArrowLeft' ? Math.abs(dx) : Math.abs(dy);
    const cross = key === 'ArrowRight' || key === 'ArrowLeft' ? Math.abs(dy) : Math.abs(dx);
    const score = primary + cross * 2.5;
    if (score < bestScore) { best = b; bestScore = score; }
  }
  best?.focus();
}
function markDiagram() {
  const hl = sdHlIds();
  $$('.dg-node, .dgl-btn, .dg-hot').forEach(el => {
    const on = el.dataset.node === state.node;
    el.classList.toggle('is-sel', on);
    el.classList.toggle('is-typehl', !!hl && hl.has(el.dataset.node));
    if (el.matches('.dgl-btn, .dg-hot')) { if (on) el.setAttribute('aria-current', 'true'); else el.removeAttribute('aria-current'); }
    else if (on) el.setAttribute('aria-current', 'true'); else el.removeAttribute('aria-current');
  });
  syncSdNote();
}

// ------------------------------------------------------------------ system dashboard (numbers come from data.sysDash only)
const sdView = () => SD.find(v => v.id === state.sd) ?? SD[0] ?? null;
const sdRow = id => { for (const v of SD) { const r = v.rows.find(x => x.id === id); if (r) return r; } return null; };
function sdHlIds() { const r = state.sdHl ? sdRow(state.sdHl) : null; return r ? highlightIds(r) : null; }
const SEG_LABEL = { met: 'met', partial: 'partial', gap: 'gap', verified: 'verified', 'to-confirm': 'to confirm', specimen: 'specimen', planned: 'planned' };
function sdRowBtn(v, r) {
  const on = state.sdHl === r.id;
  const detail = r.segs.map(s => `${s.n} ${SEG_LABEL[s.k] ?? s.k}`).join(', ');
  return h('li', {}, h('button', { type: 'button', class: 'sd-row', 'aria-pressed': String(on), data: { row: r.id }, title: `${r.label}: ${detail} of ${r.total} ${v.unit}`,
    onclick: () => { state.sdHl = state.sdHl === r.id ? null : r.id; renderSysDash(); markDiagram(); announce(state.sdHl ? `${r.label} highlighted in the configuration` : 'Highlight cleared'); $(`.sd-row[data-row="${CSS.escape(r.id)}"]`)?.focus({ preventScroll: true }); } },
    h('span', { class: 'hue-tile', 'data-hue': r.hue ?? 'neutral' }, ico(r.icon)),
    h('span', { class: 'sd-rn' }, h('span', { class: 'sd-rt', text: r.label }), h('span', { class: 'sd-rq', text: `${r.instances > 1 ? `\u00d7${fmtInt(r.instances)} \u00b7 ` : ''}${fmtInt(r.total)} ${r.total === 1 ? v.unit.replace(/s$/, '') : v.unit}${r.extra?.planned ? ` \u00b7 ${r.extra.planned} planned` : ''}` })),
    h('span', { class: 'sd-bar', 'aria-hidden': 'true' }, barSegments(r.segs).map(s => h('span', { class: `sd-seg sd-seg-${s.k}`, style: `flex:${s.grow} 1 0` }))),
    h('span', { class: 'sd-pct', text: r.pctLabel }),
    h('span', { class: 'sr-only', text: `, ${detail} of ${r.total}, ${r.pctLabel} ${v.goodLabel}` })));
}
function sdTile(k) {
  return h('li', { class: `sd-k${k.wide ? ' sd-k-wide' : ''}${k.prominent ? ' sd-k-big' : ''}`, 'data-tone': k.tone ?? null },
    h('span', { class: 'sd-kl', text: k.label }),
    h('strong', { class: `sd-kv${String(k.value).length > 9 ? ' sd-kv-s' : ''}`, text: k.value }),
    k.sub ? h('span', { class: 'sd-ks', text: k.sub }) : null);
}
function sdDetailIdx(v) { return D.dashboards.findIndex(d => v.packs.includes(d.pack) && d.view === 'obligation-matrix') >= 0 ? D.dashboards.findIndex(d => v.packs.includes(d.pack) && d.view === 'obligation-matrix') : D.dashboards.findIndex(d => v.packs.includes(d.pack)); }
function renderSysDash() {
  const zone = $('#configuration'); const host = $('#sysdash');
  if (!SD.length) { host.hidden = true; zone.classList.add('zone-solo'); return; }
  host.hidden = false; zone.classList.remove('zone-solo');
  const body = clear($('#sd-body'));
  const v = sdView();
  $('#sysdash-lede').textContent = `Computed from the passport data as of ${fmtDate(D.meta.asOf)}.`;
  const list = h('div', { class: 'sd-tabs', role: 'tablist', 'aria-label': 'System dashboard views' });
  for (const x of SD) {
    const sel = x.id === v.id;
    list.append(h('button', { type: 'button', role: 'tab', class: 'sd-tab', id: `sd-tab-${x.id}`, 'aria-selected': String(sel), 'aria-controls': 'sd-panel', tabindex: sel ? '0' : '-1', data: { view: x.id }, title: x.title,
      onclick: () => { state.sd = x.id; writeHash(false); renderSysDash(); markDiagram(); $(`#sd-tab-${x.id}`)?.focus({ preventScroll: true }); } }, x.short));
  }
  list.addEventListener('keydown', e => { const tabs = $$('[role=tab]', list); const i = tabs.indexOf(document.activeElement); const n = nextTabIndex(e.key, i, tabs.length); if (n != null) { e.preventDefault(); tabs[n].click(); } });
  body.append(list);
  const panel = h('div', { class: 'sd-panel', id: 'sd-panel', role: 'tabpanel', 'aria-labelledby': `sd-tab-${v.id}`, 'data-view': v.id });
  panel.append(h('h3', { class: 'sd-h', text: v.title }));
  if (v.packShort) panel.append(h('p', { class: 'sd-sub', text: v.packShort }));
  panel.append(h('ul', { class: 'sd-kpis', 'aria-label': `${v.title}: key figures` }, v.kpis.map(sdTile)));
  panel.append(h('p', { class: 'cap sd-cap', id: 'sd-rows-l', text: 'By component type' }));
  if (v.rows.length) {
    panel.append(h('ul', { class: 'sd-rows', 'aria-labelledby': 'sd-rows-l' }, v.rows.map(r => sdRowBtn(v, r))));
    panel.append(h('ul', { class: 'sd-legend', 'aria-label': 'Bar key' }, v.legend.map(l => h('li', {}, h('span', { class: `sd-sw sd-seg-${l.k}`, 'aria-hidden': 'true' }), h('span', { text: l.label })))));
  } else panel.append(h('p', { class: 'empty', text: 'No component of this system has a value in this view.' }));
  const di = sdDetailIdx(v);
  panel.append(h('div', { class: 'sd-foot' },
    h('p', { class: 'sd-note', id: 'sd-note', role: 'status', text: '' }),
    v.hiddenRows ? h('p', { class: 'sd-meta', text: `${plural(v.hiddenRows, 'type')} without a counted value ${v.hiddenRows === 1 ? 'is' : 'are'} not listed. Bars show the share of ${v.goodLabel}; the detailed views below use the same cells.` }) : h('p', { class: 'sd-meta', text: `Bars show the share of ${v.goodLabel}; the detailed views below use the same cells.` }),
    di >= 0 ? h('button', { type: 'button', class: 'linkbtn', onclick: () => scrollToEl($(`.dash[data-dash="${di}"]`) ?? $('#dashboards')) }, 'Open the detailed view') : null));
  body.append(panel);
  syncSdNote();
}
function syncSdNote() {
  const n = $('#sd-note'); if (!n) return;
  clear(n);
  const r = state.sdHl ? sdRow(state.sdHl) : null;
  if (!r) { n.textContent = 'Select a row to highlight those components in the configuration.'; return; }
  const drawn = $$('#cfg-body .dg-node.is-typehl, #cfg-body .dg-hot.is-typehl').length || $$('#cfg-body .dgl-btn.is-typehl').length;
  n.append(h('strong', { text: r.label }), drawn ? ` highlighted: ${plural(drawn, 'box')} in this drawing. ` : ' is not drawn in this view; switch the configuration view or open the hierarchy. ');
  n.append(h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(r.members[0]) }, `Open ${byId.get(r.members[0])?.title ?? 'passport'}`), ' ',
    h('button', { type: 'button', class: 'linkbtn', onclick: () => { state.sdHl = null; renderSysDash(); markDiagram(); } }, 'Clear'));
}

// ------------------------------------------------------------------ dashboards (resolved against data.packs, numbers come from data only)
const pill = (s, text, extra) => h('span', { class: 'pill', 'data-tone': stateTone(s), data: { state: s } }, stateGlyph(s), h('span', { text: text ?? EVAL[s] }), extra);

function sumBlock(sum, lead) {
  const total = sum.total || 0;
  const items = ['met', 'partial', 'gap'].map(k => ({ k, n: sum[k] ?? 0 }));
  const extra = [];
  if (sum.notYet) extra.push(`${plural(sum.notYet, 'cell')} in ${plural(sum.notYetObligations, 'obligation')} apply from a later date`);
  if (sum.recommended?.cells) extra.push(`${plural(sum.recommended.obligations, 'recommended row')} (${plural(sum.recommended.cells, 'cell')}): recommended, not counted`);
  if (sum.awaitingAct?.cells) extra.push(`${plural(sum.awaitingAct.obligations, 'row')} awaiting a Commission act: not counted`);
  if (sum.unconfirmed?.cells) extra.push(`${plural(sum.unconfirmed.obligations, 'row')} with unconfirmed applicability: not counted`);
  return h('div', { class: 'sum' },
    h('p', { class: 'sum-lead', text: lead }),
    h('div', { class: 'sumbar', 'aria-hidden': 'true' }, items.filter(i => i.n > 0).map(i => h('span', { class: `sumseg sumseg-${i.k}`, style: `flex-grow:${i.n}` }))),
    h('ul', { class: 'sumlist' }, items.map(i => h('li', { 'data-tone': stateTone(i.k) }, stateGlyph(i.k), h('strong', { text: String(i.n) }), h('span', { text: EVAL[i.k] }), total ? h('span', { class: 'sum-pct', text: i.k === 'met' ? `of ${total} \u00b7 ${i.n > 0 && Math.round((100 * i.n) / total) === 0 ? '<1' : Math.round((100 * i.n) / total)} %` : `${Math.round((100 * i.n) / total)} %` }) : null))),
    sum.overdue ? h('p', { class: 'sum-x sum-overdue' }, stateGlyph('gap'), `${plural(sum.overdue, 'dated obligation')} overdue: the date has passed and the evidence is missing`) : null,
    extra.length ? h('ul', { class: 'sum-x-list' }, extra.map(x => h('li', { class: 'sum-x', text: x }))) : null);
}

// timeline of pack dates: to scale, with the as-of marker. Labels alternate above and below the track and step into tiers when they would collide.
const TL = { label: 152, top: 34, gap: 16 };
function timeline(pk, idx) {
  const sorted = [...pk.dates].sort((a, b) => a.date.localeCompare(b.date));
  if (!sorted.length) return null;
  const asOf = D.meta.asOf;
  const u = dashUiFor(idx);
  // Past dates are collapsed: the newest past date, every overdue or still-open one and all upcoming dates stay; the rest opens on demand.
  const isPast = d => dayNum(d.date) <= dayNum(asOf);
  const pastOp = sorted.filter(d => isPast(d) && d.audience === 'operator');
  const lastPast = pastOp.at(-1)?.date;
  const keep = d => !isPast(d) || u.dates || d.overdue || d.open > 0 || d.date === lastPast;
  const dates = sorted.filter(keep);
  const hidden = sorted.length - dates.length;
  const all = [...dates.map(d => dayNum(d.date)), dayNum(asOf)];
  const lo = Math.min(...all), hi = Math.max(...all);
  const span = Math.max(hi - lo, 1), pad = span * 0.06;
  const pos = d => ((dayNum(d) - (lo - pad)) / (span + 2 * pad)) * 100;
  const asP = pos(asOf);
  const rel = d => { const dd = Math.round(dayNum(d) - dayNum(asOf)); return dd === 0 ? 'today' : dd > 0 ? `in ${plural(dd, 'day')}` : `${plural(-dd, 'day')} ago`; };
  const items = dates.map(d => ({ ...d, p: pos(d.date), past: isPast(d) }));
  // cue words: who the date binds, and whether it applies now or is overdue
  const cue = it => it.overdue ? { t: 'Overdue', tone: 'gap' } : it.audience !== 'operator' ? { t: AUD[it.audience] ?? it.audience, tone: 'neutral' } : it.past && it.obligations?.length ? { t: 'Applies now', tone: 'warn' } : null;
  const refLine = it => [it.ref, rel(it.date), it.overdue ? `${plural(it.open, 'open obligation')}` : null].filter(Boolean).join(' \u00b7 ');
  const cueEl = it => { const c = cue(it); return c ? h('span', { class: 'tl-cue', 'data-tone': c.tone, text: c.t }) : null; };
  const stage = h('div', { class: 'tl-stage', 'aria-hidden': 'true' });
  stage.append(h('div', { class: 'tl-track' }, h('span', { class: 'tl-done', style: `width:${asP}%` })));
  stage.append(h('span', { class: 'tl-asline', style: `left:${asP}%` }), h('span', { class: 'tl-diamond', style: `left:${asP}%` }), h('span', { class: 'tl-astag', style: `left:${asP}%`, text: `As of ${fmtDate(asOf)}` }));
  for (const it of items) {
    stage.append(h('span', { class: `tl-dot${it.past ? ' is-past' : ''}${it.overdue ? ' is-overdue' : ''}`, style: `left:${it.p}%` }));
    stage.append(h('span', { class: 'tl-conn', data: { p: it.p } }));
    stage.append(h('div', { class: `tl-item${it.past ? ' is-past' : ''}${it.overdue ? ' is-overdue' : ''}`, data: { p: it.p } },
      h('span', { class: 'tl-date', text: fmtDate(it.date) }), cueEl(it), h('span', { class: 'tl-label', text: it.label }), h('span', { class: 'tl-ref', text: refLine(it) })));
  }
  // list twin: the phone layout and the reading order for assistive technology
  const seq = [...items.map(i => ({ ...i, kind: 'date' })), { kind: 'asof', p: asP, date: asOf }].sort((a, b) => a.p - b.p || (a.kind === 'asof' ? 1 : -1));
  const ol = h('ol', { class: 'tl-ol' }, seq.map(it => it.kind === 'asof'
    ? h('li', { class: 'tl-ol-asof' }, h('span', { class: 'tl-astag', text: `As of ${fmtDate(it.date)}` }))
    : h('li', { class: `tl-ol-item${it.past ? ' is-past' : ''}${it.overdue ? ' is-overdue' : ''}` }, h('span', { class: 'tl-date', text: fmtDate(it.date) }), cueEl(it), h('span', { class: 'tl-label', text: it.label }), h('span', { class: 'tl-ref', text: refLine(it) }))));
  const wrap = h('div', { class: 'tl', role: 'group', 'aria-label': `Dates for ${pk.short}, to scale` }, stage, ol);
  if ('ResizeObserver' in window) new ResizeObserver(() => layoutTl(wrap)).observe(wrap); else requestAnimationFrame(() => layoutTl(wrap));
  if (!hidden && !u.dates) return wrap;
  const btn = h('button', { type: 'button', class: 'btn btn-quiet tl-more', 'aria-expanded': String(!!u.dates), 'data-ctl': 'dates', onclick: () => { u.dates = !u.dates; pendingFocus = 'dates'; rerenderDash(idx); } }, ico(u.dates ? 'chevron-up' : 'chevron-down'), h('span', { text: u.dates ? 'Hide earlier milestones' : `Show ${plural(hidden, 'earlier milestone')}` }));
  return h('div', { class: 'tl-wrap' }, wrap, btn);
}
function layoutTl(wrap) {
  const stage = $('.tl-stage', wrap);
  const W = wrap.clientWidth; if (!W || !stage) return;
  const items = $$('.tl-item', stage), conns = $$('.tl-conn', stage), dots = $$('.tl-dot', stage);
  wrap.classList.remove('is-list');
  const res = layoutTimeline(items.map(el => (+el.dataset.p / 100) * W), W, { labelW: TL.label, gap: 12, maxTiers: 3 });
  // too many or too tight labels for the axis: fall back to the dated vertical list (also the phone layout)
  if (res.mode === 'list') { wrap.classList.add('is-list'); return; }
  items.forEach(el => { el.style.width = `${TL.label}px`; });
  const tierH = { above: [], below: [] };
  res.place.forEach((p, i) => { tierH[p.side][p.tier] = Math.max(tierH[p.side][p.tier] ?? 0, items[i].offsetHeight); });
  const reachOf = side => { const r = []; let acc = TL.gap / 2 + 6; tierH[side].forEach((hh, t) => { r[t] = acc; acc += (hh ?? 0) + 10; }); return r; };
  const reach = { above: reachOf('above'), below: reachOf('below') };
  const extent = side => (tierH[side].length ? reach[side].at(-1) + tierH[side].at(-1) : 0);
  const trackY = TL.top + extent('above') + 8;
  const H = trackY + extent('below') + 8;
  stage.style.height = `${H}px`;
  $('.tl-track', stage).style.top = `${trackY - 2}px`;
  const line = $('.tl-asline', stage); line.style.top = '0px'; line.style.height = `${H}px`;
  $('.tl-diamond', stage).style.top = `${trackY}px`;
  const tag = $('.tl-astag', stage); tag.style.top = '0px';
  tag.dataset.ax = tag.dataset.ax ?? String(parseFloat(tag.style.left));
  const tw = tag.offsetWidth || 150; const ax = (+tag.dataset.ax / 100) * W;
  tag.style.left = `${Math.min(Math.max(ax - tw / 2, 0), Math.max(0, W - tw))}px`;
  res.place.forEach((p, i) => {
    const el = items[i], c = conns[i], d = dots[i];
    const r = reach[p.side][p.tier];
    el.style.left = `${p.cx - TL.label / 2}px`;
    d.style.top = `${trackY}px`;
    c.style.left = `${p.x}px`; c.style.height = `${r}px`;
    el.dataset.side = p.side; el.dataset.tier = String(p.tier);
    if (p.side === 'below') { el.style.top = `${trackY + r}px`; el.style.bottom = 'auto'; c.style.top = `${trackY}px`; c.style.bottom = 'auto'; }
    else { el.style.bottom = `${H - (trackY - r)}px`; el.style.top = 'auto'; c.style.bottom = `${H - trackY}px`; c.style.top = 'auto'; }
  });
}

// roving-tabindex grid navigation shared by the matrix tables
function gridNav(table) {
  const navs = () => $$('[data-nav]', table);
  const setCur = el => { navs().forEach(n => n.setAttribute('tabindex', n === el ? '0' : '-1')); };
  const first = navs()[0]; if (first) setCur(first);
  table.addEventListener('focusin', e => { const n = e.target.closest?.('[data-nav]'); if (n) setCur(n); });
  table.addEventListener('keydown', e => {
    const cur = e.target.closest?.('[data-nav]'); if (!cur) return;
    const rows = $$('tr', table).map(tr => $$('[data-nav]', tr)).filter(r => r.length);
    const ri = rows.findIndex(r => r.includes(cur)); if (ri < 0) return;
    const ci = rows[ri].indexOf(cur);
    const colOf = el => el.closest('td,th').cellIndex;
    let target = null;
    switch (e.key) {
      case 'ArrowRight': target = rows[ri][ci + 1]; break;
      case 'ArrowLeft': target = rows[ri][ci - 1]; break;
      case 'Home': target = e.ctrlKey ? rows[0][0] : rows[ri][0]; break;
      case 'End': target = e.ctrlKey ? rows.at(-1).at(-1) : rows[ri].at(-1); break;
      case 'ArrowDown': case 'ArrowUp': {
        const r = rows[ri + (e.key === 'ArrowDown' ? 1 : -1)]; if (!r) break;
        const c = colOf(cur); target = r.reduce((b, el) => (Math.abs(colOf(el) - c) < Math.abs(colOf(b) - c) ? el : b), r[0]); break;
      }
      default: return;
    }
    e.preventDefault();
    if (target) target.focus();
  });
}

// go to the evidence behind a dashboard cell: open the node, show the data type, highlight the datum
function goEvidence(cell, evidence) {
  const [dt, key] = String(evidence ?? '').split('.');
  const nodeId = cell?.from && byId.has(cell.from) ? cell.from : cell?.node;
  if (!nodeId) return;
  state.node = nodeId; openTo(nodeId);
  if (dtById.has(dt)) state.t = dt;
  state.hl = key ? { dt, key } : null;
  commitSelection({ push: true, scroll: 'detail', focus: true });
}
const RANKS = { gap: 3, partial: 2, met: 1, na: 0 };
const worstCell = cells => (cells.length ? cells.reduce((b, c) => (RANKS[c.state] > RANKS[b.state] ? c : b)) : null);

function dashTitle(dash, pk) { return dash.title ?? pk.title; }
function kindLabel(pk) { return { regulation: 'Regulation', standard: 'Standards pack', scheme: 'Scheme' }[pk.kind] ?? 'Pack'; }

function dashHeader(dash, pk, idx, scope) {
  const cit = pk.citation ?? {};
  const meta = [kindLabel(pk), `as of ${fmtDate(D.meta.asOf)}`];
  if (pk.optIn) meta.push('Applied by choice, not listed for this archetype');
  return h('header', { class: 'dash-h' },
    h('div', { class: 'dash-hm' }, h('h3', { id: `dash-h-${idx}`, text: dashTitle(dash, pk) }), scope ? h('p', { class: 'dash-scope', text: scope }) : null),
    h('p', { class: 'dash-meta' }, meta.join(' \u00b7 '), cit.url ? [' \u00b7 ', h('a', { href: cit.url, target: '_blank', rel: 'noopener noreferrer' }, 'Source', ico('link-external-01', 'ext'))] : null,
      pk.verification ? [' \u00b7 ', h('span', { class: 'tag tag-verify', title: cit.note ?? '', text: pk.verification })] : null));
}
// "Applies to this system because ..." from the pack scope and the system dates (placed on the market, commissioning)
function applicabilityBlock(pk) {
  const list = pk.applicability ?? [];
  if (!list.length) return null;
  const m = D.meta;
  const because = pk.optIn ? 'the pack was applied by choice and is not listed for this archetype' : `the ${m.archetypeTitle} archetype is in its scope${m.jurisdictions?.length ? ` (${m.jurisdictions.join(', ')})` : ''}`;
  const dates = m.placedOnMarket ? ` (assumed placed on the market ${m.placedOnMarket}${m.commissioning ? `, commissioning ${m.commissioning}` : ''})` : ' (no placing-on-market date stated in the system data: dated obligations are not filtered)';
  const verdict = e => e.status === 'not-yet' ? `applies to this system from ${fmtDate(e.from)}` : e.status === 'unknown' ? `applies from ${fmtDate(e.from)} to units placed on the market from then; this system states no such date` : 'applies to this system now';
  return h('div', { class: 'dash-app', role: 'note' },
    h('p', { class: 'dash-app-h' }, h('strong', { text: 'Applies to this system because ' }), because, dates, '.'),
    h('ul', { class: 'dash-app-l' }, list.map(e => h('li', { 'data-status': e.status },
      stateGlyph(e.status === 'not-yet' ? 'not-yet' : e.status === 'applies' ? 'partial' : 'na'), h('span', {}, e.text, e.ref ? h('span', { class: 'ob-ref', text: ` ${e.ref}` }) : null, h('span', { class: 'dash-app-v', text: ` \u2192 ${cap1(verdict(e))}.` }))))));
}
function dashFoot(pk) {
  const notes = [];
  if (pk.example) notes.push('Example values. These results are computed from illustrative, declared or unverified data in a concept demonstration. They are a reading of the evidence shown, not an assessment.');
  if (pk.citation?.source === 'UNVERIFIED') notes.push('The requirements in this pack are unverified against the primary text.');
  if (pk.citation?.note) notes.push(pk.citation.note);
  return notes.length ? h('footer', { class: 'dash-foot' }, notes.map(n => h('p', { text: n }))) : document.createDocumentFragment();
}

// ---- collapse of big matrices (pure planning lives in pure.mjs)
const dashUi = {};
const dashUiFor = idx => (dashUi[idx] ??= { all: false, open: {}, more: {} });
const rowLimit = pk => (pk.obligations?.some(o => o.group) ? (isPhone() ? 4 : 6) : (isPhone() ? 6 : 10));
let pendingFocus = null;
const worstOf = list => list.reduce((a, x) => ((SEVERITY[x] ?? 0) > (SEVERITY[a] ?? 0) ? x : a), 'na');
function collapseItems(view, pk) {
  if (view === 'standards-map') return pk.standards.map(x => ({ key: x.id, state: worstOf(Object.values(x.perLevel ?? {})), s: x }));
  // held rows (recommended, awaiting act, unconfirmed) never need attention; not-yet rows are their own state; in-force rows with an open state pin their group open
  return pk.obligations.map(o => ({ key: o.id, state: o.hold ? 'na' : o.state, group: o.group, o, pin: !!o.inForce && !o.hold }));
}
function showAllButton(idx, plan, noun) {
  const u = dashUiFor(idx);
  if (!u.all && !plan.hiddenByDefault) return null;
  const label = u.all ? `Show only ${noun === 'obligation' ? 'obligations' : 'standards'} that need attention` : `Show all ${plan.total} ${noun === 'obligation' ? 'obligations' : 'standards'}`;
  return h('button', { type: 'button', class: 'btn btn-quiet showall', 'aria-expanded': String(u.all), 'data-ctl': 'all', title: u.all ? 'Hide met and not applicable rows' : `${plan.hiddenByDefault} met or not applicable rows are collapsed`, onclick: () => { u.all = !u.all; pendingFocus = 'all'; rerenderDash(idx); } }, ico(u.all ? 'chevron-up' : 'chevron-down'), h('span', { text: label }));
}
function moreRow(idx, g, span, noun) {
  const u = dashUiFor(idx);
  return h('tr', { class: 'mx-more', role: 'row' }, h('td', { colspan: span }, h('button', { type: 'button', class: 'btn btn-quiet', 'data-ctl': `m:${g.key}`, onclick: () => { u.more[g.key] = true; pendingFocus = `m:${g.key}`; rerenderDash(idx); } }, ico('chevron-down'), h('span', { text: `Show ${plural(g.moreCount, 'more ' + noun)} that need attention${g.hasHeader && g.label ? ` in ${g.label}` : ''}` }))));
}
function groupRow(idx, g, span, noun) {
  const u = dashUiFor(idx);
  const c = g.counts;
  const parts = [c.gap ? `${c.gap} gap` : null, c.partial ? `${c.partial} partial` : null, c.met ? `${c.met} met` : null, c.notYet ? `${c.notYet} apply later` : null, c.na ? `${c.na} n/a or not counted` : null].filter(Boolean);
  const inForce = g.items.some(it => it.pin && (it.state === 'gap' || it.state === 'partial'));
  const name = g.label || 'Other obligations';
  return h('tr', { class: 'mx-g', role: 'row', data: { group: g.key } }, h('th', { colspan: span, scope: 'colgroup' },
    h('button', { type: 'button', class: 'grpbtn', 'aria-expanded': String(g.open), 'data-ctl': `g:${g.key}`, 'aria-label': `${name}, ${plural(g.total, noun)}: ${parts.join(', ')}`, onclick: () => { u.open[g.key] = !g.open; pendingFocus = `g:${g.key}`; rerenderDash(idx); } },
      ico('chevron-down', 'chev'), h('span', { class: 'grp-t', text: name }), inForce ? h('span', { class: 'tag tag-now', text: 'In force now' }) : null, h('span', { class: 'grp-n', text: `${plural(g.total, noun)} \u00b7 ${parts.join(' \u00b7 ')}` }))));
}

// ---- obligation matrix
function dashObligation(dash, pk, idx) {
  const gapsOnly = state.d[idx] === 'gaps';
  const levels = D.levels;
  const card = h('article', { class: 'card dash', 'data-view': 'obligation-matrix', 'aria-labelledby': `dash-h-${idx}`, data: { dash: idx } });
  card.append(h('div', { class: 'bar', 'aria-hidden': 'true' }));
  card.append(dashHeader(dash, pk, idx, `${plural(pk.obligations.length, 'obligation')} checked at each hierarchy level. A cell is the worst state of the components in scope at that level. Only mandatory and conditional obligations that apply now are counted.`));
  const body = h('div', { class: 'dash-body' });
  const appl = applicabilityBlock(pk); if (appl) body.append(appl);
  const sm = pk.summary;
  const top = h('div', { class: 'dash-top' }, sumBlock(sm, `${sm.met} of ${plural(sm.total, 'obligation cell')} met (${sm.met > 0 && Math.round(100 * sm.met / (sm.total || 1)) === 0 ? '<1' : Math.round(100 * sm.met / (sm.total || 1))} %). A cell is one component and one obligation.`), timeline(pk, idx));
  const u = dashUiFor(idx);
  const plan = planRows(collapseItems(dash.view, pk), { showAll: u.all, gapsOnly, open: u.open, limit: rowLimit(pk), more: u.more });
  const rows = plan.groups.flatMap(g => g.visible);
  const tools = h('div', { class: 'dash-tools' },
    h('label', { class: 'switch' }, h('input', { type: 'checkbox', checked: gapsOnly ? true : null, onchange: e => { if (e.target.checked) state.d[idx] = 'gaps'; else delete state.d[idx]; writeHash(false); rerenderDash(idx); } }), h('span', { class: 'switch-t', text: 'Show obligations with gaps only' })),
    !gapsOnly ? showAllButton(idx, plan, 'obligation') : null,
    h('p', { class: 'dash-count', role: 'status', text: `${plan.shown} of ${pk.obligations.length} obligations shown` }));
  if (isPhone()) body.append(tools, top); else body.append(top, tools);
  if (!rows.length) {
    body.append(h('p', { class: 'empty', text: gapsOnly ? 'No obligation has a gap. Turn the filter off to see every obligation.' : pk.obligations.length ? `Nothing needs attention now: ${plural(pk.obligations.length, 'obligation')} ${sm.notYet ? 'are met, not applicable, not counted or apply from a later date' : 'are met, not applicable or not counted'}. Use "Show all" to list them.` : 'This pack lists no obligations.' }));
  } else {
    const table = h('table', { class: 'mx', role: 'grid', 'aria-label': `${dashTitle(dash, pk)}: obligations by hierarchy level` });
    table.append(h('thead', {}, h('tr', { role: 'row' },
      h('th', { scope: 'col', class: 'mx-t', text: 'Obligation' }),
      levels.map(l => h('th', { scope: 'col', class: 'mx-lv', title: `${l.name}: ${plural(l.count, 'node')}` }, h('span', { class: 'lv-id', text: l.id }), h('span', { class: 'lv-n', text: l.name }))),
      h('th', { scope: 'col', class: 'mx-o', text: 'Overall' }))));
    const tb = h('tbody');
    for (const g of plan.groups) {
      if (g.hasHeader) tb.append(groupRow(idx, g, levels.length + 2, 'obligation'));
      if (g.open && !g.visible.length) tb.append(h('tr', { class: 'mx-gn', role: 'row' }, h('td', { colspan: levels.length + 2, text: `No open item in this group. ${plural(g.counts.met + g.counts.na, 'obligation')} met or not applicable, listed under "Show all".` })));
      if (g.open) for (const it of g.visible) tb.append(obligationRow(it.o));
      if (g.open && g.moreCount) tb.append(moreRow(idx, g, levels.length + 2, 'obligation'));
    }
    table.append(tb);
    body.append(h('div', { class: 'mx-wrap', tabindex: '-1' }, table));
    gridNav(table);
    body.append(h('ul', { class: 'mx-key', 'aria-label': 'Key' }, ['met', 'partial', 'gap', 'na', ...(pk.summary.notYet || pk.obligations.some(o => o.notYet) ? ['not-yet'] : [])].map(s => h('li', { 'data-tone': stateTone(s) }, stateGlyph(s), h('span', { text: s === 'not-yet' ? 'Applies from a later date, not counted' : EVAL[s] })))));
  }
  card.append(body, dashFoot(pk));
  return card;
  function obligationRow(o) {
      const target = o.cells.length ? (worstCell(o.cells.filter(c => c.state === 'gap' || c.state === 'partial')) ?? worstCell(o.cells)) : null;
      const tr = h('tr', { class: `mx-r${o.hold ? ' is-held' : ''}${o.notYet ? ' is-later' : ''}`, role: 'row', data: { row: `${pk.id}:${o.id}`, state: o.state, hold: o.hold } });
      const refBits = [o.ref, cap1(o.level)].filter(Boolean).join(' \u00b7 ');
      const label = [h('span', { class: 'ob-title', text: o.title }), h('span', { class: 'ob-ref' }, refBits,
        o.hold ? h('span', { class: 'tag tag-hold', text: HOLD[o.hold] }) : null,
        o.notYet ? h('span', { class: 'tag tag-later', text: `applies from ${fmtDate(o.appliesFrom)}` }) : null,
        o.overdue ? h('span', { class: 'tag tag-gap', text: 'Overdue' }) : null,
        o.source === 'UNVERIFIED' ? h('span', { class: 'tag', title: 'The requirement text of this row is unverified against the primary source', text: 'unverified text' }) : null)];
      tr.append(h('th', { scope: 'row', class: 'mx-t' }, target
        ? h('button', { type: 'button', class: 'rowbtn', 'data-nav': '', tabindex: '-1', title: `Open the first ${o.evidenceState === 'gap' ? 'gap' : 'open item'} in the hierarchy`, onclick: () => goEvidence(o.cells.find(c => c.state === 'gap') ?? target, o.evidence) }, label)
        : h('div', { class: 'rowplain' }, label, h('span', { class: 'ob-none', text: 'No component in scope' }))));
      for (const l of levels) {
        const st = o.byLevel[l.id] ?? 'na';
        const cs = o.cells.filter(c => c.level === l.id);
        const td = h('td', { class: 'mx-c', role: 'gridcell', 'data-label': l.name, 'data-lv': l.id, data: { state: st } });
        const txt = `${o.title}, ${l.name}: ${EVAL[st]}${cs.length ? `, ${plural(cs.length, 'component')}` : ''}`;
        const roll = o.rolled?.[l.id];
        if (st === 'na' && roll) {
          // no component is evaluated at this level: show the worst state below, marked as rolled up and not counted
          td.append(h('span', { class: 'cellroll', 'data-tone': o.hold ? 'neutral' : stateTone(roll), role: 'img', 'aria-label': `${l.name}: worst state of the components below is ${EVAL[roll]} (rolled up, not counted)`, title: `Worst state of the components below this level: ${EVAL[roll]}. Rolled up, not counted.` }, stateGlyph(roll), h('span', { class: 'cell-t', text: 'below' })));
        } else if (st === 'na') td.append(h('span', { class: 'cellna', 'data-tone': 'neutral', role: 'img', 'aria-label': `${l.name}: not applicable` }, stateGlyph('na')));
        else if (st === 'not-yet') td.append(h('span', { class: 'cellnow', 'data-tone': 'neutral', role: 'img', 'aria-label': `${l.name}: applies from ${fmtDate(o.appliesFrom)}, not counted`, title: `Applies from ${fmtDate(o.appliesFrom)}${o.appliesBasis === 'placed-on-market' ? ' to units placed on the market from then' : ''}. Not counted as a gap.` }, stateGlyph('not-yet'), h('span', { class: 'cell-t', text: `from ${shortDate(o.appliesFrom)}` })));
        else {
          const c = cs.find(x => x.state === 'gap') ?? cs.find(x => x.state === 'partial') ?? cs[0];
          td.append(h('button', { type: 'button', class: 'cellbtn', 'data-tone': o.hold ? 'neutral' : stateTone(st), 'data-lv': l.id, 'data-nav': '', tabindex: '-1', 'aria-label': txt, title: `${EVAL[st]}: ${cs.map(x => byId.get(x.node)?.title).slice(0, 4).join(', ')}${cs.length > 4 ? ` and ${cs.length - 4} more` : ''}`, onclick: () => goEvidence(c, o.evidence) }, stateGlyph(st), h('span', { class: 'cell-t', text: EVAL[st] })));
        }
        tr.append(td);
      }
      const cnt = o.counts;
      tr.append(h('td', { class: 'mx-o', role: 'gridcell', 'data-label': 'Overall' },
        o.notYet ? h('span', { class: 'pill', 'data-tone': 'neutral', data: { state: 'not-yet' } }, stateGlyph('not-yet'), h('span', { text: `From ${shortDate(o.appliesFrom)}` }))
          : o.hold ? h('span', { class: 'pill', 'data-tone': 'neutral', data: { state: o.state } }, stateGlyph(o.state), h('span', { text: `${EVAL[o.state]} (not counted)` }))
          : pill(o.state),
        o.cells.length ? h('span', { class: 'mx-cnt', text: `${cnt.met} met \u00b7 ${cnt.partial} partial \u00b7 ${cnt.gap} gap` }) : null));
      return tr;
  }
}

// ---- profile assessment
const VERDICT = { ok: 'Covered by the evidence shown', cond: 'Partly covered by the evidence shown', gap: 'Not covered by the evidence shown' };
function provided(r) {
  if (!r.cells.length) return [h('li', { class: 'prov-none', text: 'No component in scope' })];
  // worst first, so a gap is never hidden behind three met items; the owning container prefixes the component name
  const order = [...r.cells].sort((a, b) => (SEVERITY[b.state] ?? 0) - (SEVERITY[a.state] ?? 0));
  const show = order.slice(0, 3);
  const items = show.map(c => {
    const d = c.datum;
    const na = d?.status === 'not-applicable' && !d.rating && (d.value == null || d.value === '');
    const planned = !!d?.planned;
    // "Not applicable" is reserved for a datum marked not-applicable; missing evidence reads "No evidence provided"
    const assur = d?.assurance && d.assurance !== 'n/a' ? (planned ? null : ASSURE[d.assurance] ?? d.assurance) : null;
    const base = [d?.rating, assur].filter(Boolean).join(' \u00b7 ') || [d?.value, d?.unit].filter(x => x != null && x !== '').join(' ');
    const val = na ? 'Not applicable' : !d ? 'No evidence provided' : d.status === 'unknown' && !d.rating && (d.value == null || d.value === '') ? 'No evidence provided (unknown)' : base || 'No evidence provided';
    const cs = d?.cert ? CERT_SHORT[d.cert.status] ?? d.cert.status : null;
    const nm = byId.get(c.node)?.title ?? c.node;
    const name = c.path && c.path !== nm ? `${c.path} \u203a ${nm}` : nm;
    return h('li', { class: 'prov' }, h('span', { class: 'prov-s', 'data-tone': stateTone(c.state), title: EVAL[c.state] }, stateGlyph(c.state), h('span', { class: 'sr-only', text: `${EVAL[c.state]}: ` })), h('span', { class: 'prov-n', text: name }),
      na ? h('span', { class: 'prov-v prov-na' }, gl('na', 'sg'), val) : h('span', { class: 'prov-v', text: val }),
      planned ? h('span', { class: 'tag tag-later prov-plan', title: `The certificate or test report this rating relies on is ${cs?.toLowerCase()}: it is not evidence.` }, `Planned test, no evidence (${cs?.toLowerCase()})`) : null,
      na && d.note ? h('span', { class: 'prov-note', text: d.note }) : null);
  });
  if (r.cells.length > 3) items.push(h('li', { class: 'prov-more', text: `and ${r.cells.length - 3} more` }));
  return items;
}
function dashProfile(dash, pk, idx) {
  const profiles = pk.profiles;
  const card = h('article', { class: 'card dash', 'data-view': 'profile-assessment', 'aria-labelledby': `dash-h-${idx}`, data: { dash: idx } });
  card.append(h('div', { class: 'bar', 'aria-hidden': 'true' }));
  let cur = profiles.find(p => p.id === state.d[idx]) ?? profiles.find(p => p.id === D.meta.profile) ?? profiles[0];
  card.append(dashHeader(dash, pk, idx, cur?.scope ?? 'Required functions compared with what the passports provide.'));
  const body = h('div', { class: 'dash-body' });
  if (!profiles.length) { body.append(h('p', { class: 'empty', text: 'This pack defines no use-case profile.' })); card.append(body, dashFoot(pk)); return card; }
  if (profiles.length > 1) {
    const list = h('div', { class: 'tabs', role: 'tablist', 'aria-label': `${dashTitle(dash, pk)}: use-case profiles` });
    profiles.forEach(p => {
      const sel = p.id === cur.id;
      list.append(h('button', { type: 'button', role: 'tab', class: 'tab', id: `tab-${idx}-${p.id}`, 'aria-selected': String(sel), 'aria-controls': `tabp-${idx}`, tabindex: sel ? '0' : '-1', data: { tab: p.id }, onclick: () => setDashTab(idx, p.id) },
        h('span', { class: 'tab-g', 'data-tone': stateTone(verdictState(p.verdict)) }, stateGlyph(verdictState(p.verdict))), h('span', { text: p.title }), p.id === D.meta.profile ? h('span', { class: 'tag', text: 'System profile' }) : null));
    });
    list.addEventListener('keydown', e => tabKeys(e, list, idx));
    body.append(list);
  }
  const panel = h('div', { class: 'tabpanel', id: `tabp-${idx}`, role: profiles.length > 1 ? 'tabpanel' : null, 'aria-labelledby': profiles.length > 1 ? `tab-${idx}-${cur.id}` : null });
  const vs = verdictState(cur.verdict);
  const rc = cur.rowCounts;
  panel.append(h('div', { class: 'verdict', 'data-tone': stateTone(vs), role: 'group', 'aria-label': 'Result for this profile' },
    h('span', { class: 'v-g' }, stateGlyph(vs)),
    h('div', { class: 'v-t' }, h('p', { class: 'v-cap', text: `Profile: ${cur.title}` }), h('p', { class: 'v-head', text: VERDICT[cur.verdict] ?? cur.verdict }),
      h('p', { class: 'v-sub', text: `${rc.met} of ${plural(cur.rows.length, 'row')} met, ${rc.partial} partial, ${rc.gap} with a gap.` }))));
  panel.append(h('dl', { class: 'facts-s' },
    [['Rows assessed', String(cur.rows.length)], ['Met', String(rc.met)], ['Partial', String(rc.partial)], ['Gap', String(rc.gap)], ['System-level claim present', cur.id === D.meta.profile ? 'Yes, unassessed' : 'No']].map(([k, v]) => h('div', { class: 'fs-t' }, h('dt', { text: k }), h('dd', { text: v })))));
  if (!cur.rows.length) panel.append(h('p', { class: 'empty', text: 'This profile has no rows.' }));
  else {
    const t = h('table', { class: 'pf' });
    t.append(h('thead', {}, h('tr', {}, ['Function', 'Required', 'Provided by the passports', 'Result'].map(x => h('th', { scope: 'col', text: x })), h('th', { scope: 'col' }, h('span', { class: 'sr-only', text: 'Evidence' })))));
    const tb = h('tbody');
    for (const r of cur.rows) {
      const tr = h('tr', { class: 'pf-r', data: { row: `${pk.id}:${cur.id}:${r.id}`, state: r.state } });
      tr.append(h('th', { scope: 'row', class: 'pf-f' }, h('span', { class: 'pf-t', text: r.function }), r.why ? h('span', { class: 'pf-w', text: r.why }) : null, r.ref ? h('span', { class: 'ob-ref', text: r.ref }) : null, r.needsVerification ? h('span', { class: 'tag tag-hold', text: 'scope to be verified' }) : null, r.note ? h('span', { class: 'pf-w', text: r.note }) : null));
      tr.append(h('td', { class: 'pf-q', 'data-label': 'Required' }, h('span', { class: 'mono', text: r.required })));
      tr.append(h('td', { class: 'pf-p', 'data-label': 'Provided' }, h('ul', { class: 'provs' }, provided(r))));
      tr.append(h('td', { class: 'pf-s', 'data-label': 'Result' }, pill(r.state)));
      const tgt = r.cells.length ? (r.cells.find(c => c.state === 'gap') ?? worstCell(r.cells)) : null;
      tr.append(h('td', { class: 'pf-e' }, tgt ? h('button', { type: 'button', class: 'btn btn-quiet', onclick: () => goEvidence(tgt, r.evidence), 'aria-label': `Open the evidence for ${r.function}` }, 'Open evidence', ico('arrow-right')) : h('span', { class: 'ob-none', text: 'Nothing to open' })));
      tb.append(tr);
    }
    t.append(tb);
    panel.append(h('div', { class: 'pf-wrap' }, t));
  }
  body.append(panel);
  card.append(body, dashFoot(pk));
  return card;
}

// ---- standards map
function dashStandards(dash, pk, idx) {
  const levels = D.levels;
  const card = h('article', { class: 'card dash', 'data-view': 'standards-map', 'aria-labelledby': `dash-h-${idx}`, data: { dash: idx } });
  card.append(h('div', { class: 'bar', 'aria-hidden': 'true' }));
  card.append(dashHeader(dash, pk, idx, 'Standards against hierarchy levels. A cell is met when a verified certificate for the right edition exists at that level and partial when only a reported one or one for another edition does. Planned and specimen certificates are not evidence.'));
  const body = h('div', { class: 'dash-body' });
  if (!pk.standards.length) { body.append(h('p', { class: 'empty', text: 'This pack lists no standards.' })); card.append(body, dashFoot(pk)); return card; }
  const u = dashUiFor(idx);
  const plan = planRows(collapseItems(dash.view, pk), { showAll: u.all, limit: rowLimit(pk), more: u.more });
  const srows = plan.groups.flatMap(g => g.visible);
  body.append(h('div', { class: 'dash-tools' },
    h('p', { class: 'dash-count', role: 'status', text: `${srows.length} of ${pk.standards.length} standards shown${plan.hiddenByDefault && !u.all ? ', met and not applicable ones collapsed' : ''}` }),
    showAllButton(idx, plan, 'standard')));
  const table = h('table', { class: 'mx mx-std', role: 'grid', 'aria-label': `${dashTitle(dash, pk)}: standards by hierarchy level` });
  table.append(h('thead', {}, h('tr', { role: 'row' }, h('th', { scope: 'col', class: 'mx-t', text: 'Standard' }),
    levels.map(l => h('th', { scope: 'col', class: 'mx-lv', title: l.name }, h('span', { class: 'lv-id', text: l.id }), h('span', { class: 'lv-n', text: l.name }))),
    h('th', { scope: 'col', class: 'mx-cert', text: 'Certificates' }))));
  const tb = h('tbody');
  for (const s of srows.map(x => x.s)) {
    const tr = h('tr', { class: 'mx-r', role: 'row', data: { row: `${pk.id}:${s.id}` } });
    tr.append(h('th', { scope: 'row', class: 'mx-t' }, h('div', { class: 'rowplain' },
      h('span', { class: 'ob-title' }, s.url ? h('a', { href: s.url, target: '_blank', rel: 'noopener noreferrer' }, s.id, s.edition ? `:${s.edition}` : '', ico('link-external-01', 'ext')) : `${s.id}${s.edition ? `:${s.edition}` : ''}`),
      h('span', { class: 'ob-ref', text: s.title }))));
    for (const l of levels) {
      const st = s.perLevel[l.id] ?? 'na';
      const ms = s.matching.filter(m => m.level === l.id);
      const td = h('td', { class: 'mx-c', role: 'gridcell', 'data-label': l.name, 'data-lv': l.id, data: { state: st } });
      if (ms.length) {
        const m = ms.find(x => x.status === 'verified') ?? ms[0];
        const noEv = st === 'gap' && ms.every(x => x.status === 'planned' || x.status === 'specimen');
        const cellText = noEv ? (ms.some(x => x.status === 'specimen') ? 'Specimen, no evidence' : 'Planned, no evidence') : EVAL[st];
        td.append(h('button', { type: 'button', class: 'cellbtn', 'data-tone': stateTone(st), 'data-lv': l.id, 'data-nav': '', tabindex: '-1', 'aria-label': `${s.id}, ${l.name}: ${cellText}, ${plural(ms.length, 'certificate')}`, title: `${cellText}: ${ms.map(x => byId.get(x.node)?.title).join(', ')}`, onclick: () => { state.node = m.node; openTo(m.node); state.t = dtById.has('cert') ? 'cert' : state.t; state.hl = null; commitSelection({ push: true, scroll: 'detail', focus: true }); } }, stateGlyph(st), h('span', { class: 'cell-t', text: cellText })));
      } else {
        td.append(h('span', { class: st === 'na' ? 'cellna' : 'cellnb', 'data-lv': l.id, 'data-tone': stateTone(st), role: 'img', 'aria-label': `${l.name}: ${st === 'gap' ? 'no certificate found' : 'not applicable'}` }, stateGlyph(st), st === 'gap' ? h('span', { class: 'cell-t', text: EVAL[st] }) : null));
      }
      tr.append(td);
    }
    tr.append(h('td', { class: 'mx-cert', 'data-label': 'Certificates' }, s.matching.length
      ? h('ul', { class: 'cchips' }, s.matching.map(m => h('li', {}, h('button', { type: 'button', class: 'cchip', onclick: () => { state.node = m.node; openTo(m.node); if (dtById.has('cert')) state.t = 'cert'; commitSelection({ push: true, scroll: 'detail', focus: true }); } }, cstatusGlyph(m.status), h('span', { text: byId.get(m.node)?.title ?? m.node }), h('span', { class: 'sr-only', text: `, ${CERT_SHORT[m.status] ?? m.status}` })))))
      : h('span', { class: 'ob-none', text: 'No certificate on file' })));
    tb.append(tr);
  }
  if (plan.groups[0]?.moreCount) tb.append(moreRow(idx, plan.groups[0], levels.length + 2, 'standard'));
  table.append(tb);
  body.append(h('div', { class: 'mx-wrap' }, table));
  gridNav(table);
  body.append(h('ul', { class: 'mx-key', 'aria-label': 'Key' }, ['met', 'partial', 'gap', 'na'].map(s => h('li', { 'data-tone': stateTone(s) }, stateGlyph(s), h('span', { text: EVAL[s] })))));
  card.append(body, dashFoot(pk));
  return card;
}

function dashCard(dash, idx) {
  const pk = packById.get(dash.pack);
  if (!pk) return h('article', { class: 'card dash' }, h('div', { class: 'bar' }), h('div', { class: 'dash-body' }, h('p', { class: 'empty', text: `Pack "${dash.pack}" is not available.` })));
  const fn = { 'obligation-matrix': dashObligation, 'profile-assessment': dashProfile, 'standards-map': dashStandards }[dash.view];
  if (!fn) return h('article', { class: 'card dash' }, h('div', { class: 'bar' }), h('div', { class: 'dash-body' }, h('p', { class: 'empty', text: `The view "${dash.view}" is not supported by this page version.` })));
  return fn(dash, pk, idx);
}
function rerenderDash(idx) {
  const old = $(`.dash[data-dash="${idx}"]`); if (!old) return;
  const active = document.activeElement?.closest?.('.tab') ? document.activeElement.dataset.tab : null;
  const neu = dashCard(D.dashboards[idx], idx);
  old.replaceWith(neu);
  if (pendingFocus) { const f = $$('[data-ctl]', neu).find(x => x.dataset.ctl === pendingFocus) ?? $$('[data-ctl]', neu).find(x => x.dataset.ctl === pendingFocus.replace(/^m:/, 'g:')) ?? $('.showall', neu); pendingFocus = null; if (f) { f.focus({ preventScroll: true }); return; } }
  if (active) $(`.tab[data-tab="${active}"]`, neu)?.focus();
  else { const sw = $('.switch input', neu); if (sw && document.activeElement === document.body) sw.focus(); }
}
function setDashTab(idx, id) { state.d[idx] = id; writeHash(false); rerenderDash(idx); $(`.tab[data-tab="${id}"]`, $(`.dash[data-dash="${idx}"]`))?.focus(); }
function tabKeys(e, list, idx) {
  const tabs = $$('[role=tab]', list); const i = tabs.indexOf(document.activeElement); if (i < 0) return;
  let n = null;
  if (e.key === 'ArrowRight') n = tabs[(i + 1) % tabs.length]; else if (e.key === 'ArrowLeft') n = tabs[(i - 1 + tabs.length) % tabs.length];
  else if (e.key === 'Home') n = tabs[0]; else if (e.key === 'End') n = tabs.at(-1);
  if (n) { e.preventDefault(); setDashTab(idx, n.dataset.tab); }
}

function renderDashboards() {
  const host = clear($('#dash-list'));
  const list = D.dashboards;
  const sec = $('#dashboards');
  sec.dataset.empty = list.length ? '' : 'true';
  if (!list.length) { sec.hidden = true; return; }
  sec.hidden = false;
  $('#dashboards-lede').textContent = `Computed from the passport data as of ${fmtDate(D.meta.asOf)}. Select a cell or row to open the evidence in the hierarchy.`;
  list.forEach((d, i) => host.append(dashCard(d, i)));
  if (APP) filterDash(viewDef(state.view));
}
// make sure a collapsed group, a collapsed met/n-a row or the gaps-only filter does not hide the row that a deep link points at
function revealRow(u) {
  const dash = D.dashboards[u.di]; const pk = packById.get(dash?.pack);
  if (!pk || u.profile || !['obligation-matrix', 'standards-map'].includes(dash.view)) return;
  const ui = dashUiFor(u.di);
  const r = revealFor(collapseItems(dash.view, pk), u.row, { gapsOnly: state.d[u.di] === 'gaps', showAll: ui.all, limit: rowLimit(pk), more: ui.more });
  if (!r) return;
  if (state.d[u.di] === 'gaps' && !r.gapsOnly) delete state.d[u.di];
  ui.all = r.showAll; ui.open[r.group] = true; if (r.more) ui.more[r.group] = true;
  rerenderDash(u.di);
}
// jump from a passport back to a dashboard row (used-by links)
function goDashboard(u) {
  const sec = $('#dashboards');
  if (u.profile) { state.d[u.di] = u.profile; rerenderDash(u.di); }
  const key = u.profile ? `${u.pack}:${u.profile}:${u.row}` : `${u.pack}:${u.row}`;
  revealRow(u);
  const row = $(`[data-row="${CSS.escape(key)}"]`);
  writeHash(false);
  if (!row) { scrollToEl(sec); return; }
  scrollToEl(row, 'center');
  row.classList.add('is-hl'); setTimeout(() => row.classList.remove('is-hl'), 2600);
  const first = $('[data-nav], button', row); first?.focus({ preventScroll: true });
}

// ------------------------------------------------------------------ hierarchy: tree
function typeDots(n) {
  const wrap = h('span', { class: 'tdots' });
  for (const t of D.dataTypes) {
    const c = n.counts[t.id] ?? 0; if (!c) continue;
    wrap.append(h('span', { class: 'tdot', 'data-role': t.role, title: `${t.name}: ${c}` }, h('span', { class: 'tdot-m', 'aria-hidden': 'true' }), h('span', { class: 'tdot-n', text: `${t.code} ${c}` })));
  }
  return wrap;
}
function treeItem(id, level, pos, size) {
  const n = byId.get(id);
  const kids = n.children;
  const li = h('li', { role: 'none', class: 'ti' });
  const row = h('div', { role: 'treeitem', class: 'tr', tabindex: '-1', id: `ti-${id}`, 'aria-level': String(level), 'aria-setsize': String(size), 'aria-posinset': String(pos), 'aria-selected': 'false', 'aria-expanded': kids.length ? 'false' : null, 'aria-owns': kids.length ? `tg-${id}` : null, 'aria-label': `${n.title}, ${n.levelName}${kids.length ? `, ${plural(kids.length, 'sub-item')}` : ''}`, 'data-hue': n.hue, data: { id } });
  row.append(
    h('span', { class: 'tw', 'aria-hidden': 'true' }, kids.length ? ico('chevron-right') : null),
    h('span', { class: 'hue-tile', 'aria-hidden': 'true' }, ico(n.icon)),
    h('span', { class: 'tr-t' }, h('span', { class: 'tr-title', text: n.title }), typeDots(n)),
    h('span', { class: 'lvl', text: n.level, title: n.levelName }));
  li.append(row);
  if (kids.length) {
    const g = h('ul', { role: 'group', class: 'tg', id: `tg-${id}` });
    kids.forEach((k, i) => g.append(treeItem(k, level + 1, i + 1, kids.length)));
    li.append(g);
  }
  return li;
}
function renderTree() {
  const ul = clear($('#tree'));
  ul.append(treeItem(root.id, 1, 1, 1));
  syncTree(true);
}
function syncTree(first) {
  for (const row of $$('.tr', $('#tree'))) {
    const id = row.dataset.id;
    const kids = byId.get(id).children.length;
    const open = kids && state.open.has(id);
    if (kids) { row.setAttribute('aria-expanded', String(!!open)); $('#tg-' + CSS.escape(id))?.toggleAttribute('hidden', !open); }
    const sel = id === state.node;
    row.setAttribute('aria-selected', String(sel));
    row.classList.toggle('is-sel', sel);
    row.setAttribute('tabindex', sel ? '0' : '-1');
  }
  if (!first) return;
}
function visibleRows() { return $$('.tr', $('#tree')).filter(r => !r.closest('[role=group][hidden]')); }
function treeKey(e) {
  const row = e.target.closest?.('.tr'); if (!row) return;
  const id = row.dataset.id; const n = byId.get(id);
  const rows = visibleRows(); const i = rows.indexOf(row);
  const focusRow = r => { if (!r) return; $$('.tr', $('#tree')).forEach(x => x.setAttribute('tabindex', x === r ? '0' : '-1')); r.focus(); };
  switch (e.key) {
    case 'ArrowDown': e.preventDefault(); focusRow(rows[i + 1]); break;
    case 'ArrowUp': e.preventDefault(); focusRow(rows[i - 1]); break;
    case 'Home': e.preventDefault(); focusRow(rows[0]); break;
    case 'End': e.preventDefault(); focusRow(rows.at(-1)); break;
    case 'ArrowRight':
      e.preventDefault();
      if (n.children.length) { if (!state.open.has(id)) { state.open.add(id); syncTree(); focusRow(row); } else focusRow($(`.tr[data-id="${CSS.escape(n.children[0])}"]`)); }
      break;
    case 'ArrowLeft':
      e.preventDefault();
      if (n.children.length && state.open.has(id)) { state.open.delete(id); syncTree(); focusRow(row); }
      else if (n.parent) focusRow($(`.tr[data-id="${CSS.escape(n.parent)}"]`));
      break;
    case 'Enter': case ' ': e.preventDefault(); selectNode(id, { push: true, fromTree: true }); break;
    case '*': { e.preventDefault(); for (const s of byId.get(n.parent ?? id)?.children ?? [id]) if (byId.get(s).children.length) state.open.add(s); syncTree(); break; }
    default: return;
  }
}
function wireTree() {
  const tree = $('#tree');
  tree.addEventListener('click', e => {
    const row = e.target.closest('.tr'); if (!row) return;
    const id = row.dataset.id;
    if (e.target.closest('.tw') && byId.get(id).children.length) {
      if (state.open.has(id)) state.open.delete(id); else state.open.add(id);
      syncTree(); row.focus(); return;
    }
    selectNode(id, { push: true, fromTree: true });
  });
  tree.addEventListener('keydown', treeKey);
  $('#tree-expand').addEventListener('click', () => { for (const n of nodes) if (n.children.length) state.open.add(n.id); syncTree(); });
  $('#tree-collapse').addEventListener('click', () => { state.open.clear(); state.open.add(root.id); openTo(state.node); syncTree(); });
  $('#tree-toggle').addEventListener('click', () => setTreeOpen(!state.treeOpen));
}
function setTreeOpen(open) {
  state.treeOpen = open;
  const card = $('#tree-card');
  card.dataset.open = String(open);
  $('#tree-toggle').setAttribute('aria-expanded', String(open));
  $('#tree').hidden = !open && isNarrow();
}
function syncTreeMode() {
  // desktop: always open; narrow: collapsible
  if (!isNarrow()) { $('#tree').hidden = false; $('#tree-card').dataset.open = 'true'; $('#tree-toggle').setAttribute('aria-expanded', 'true'); }
  else { $('#tree').hidden = !state.treeOpen; $('#tree-card').dataset.open = String(state.treeOpen); $('#tree-toggle').setAttribute('aria-expanded', String(state.treeOpen)); }
}

// ------------------------------------------------------------------ selection
function selectNode(id, opts = {}) {
  if (!byId.has(id)) id = root.id;
  state.node = id; state.hl = opts.hl ?? null; openTo(id);
  commitSelection(opts);
}
function selectFrom(id) { selectNode(id, { push: true, scroll: 'detail', focus: true }); }
function commitSelection(opts = {}) {
  if (D.app && state.view !== 'components') { state.view = 'components'; applyView(); }
  syncTree(); markDiagram(); syncTypes();
  renderDetail();
  writeHash(!!opts.push);
  announce(byId.get(state.node).title);
  if (opts.fromTree && isNarrow()) { state.treeOpen = false; syncTreeMode(); opts = { ...opts, scroll: 'detail', focus: true }; }
  if (opts.scroll === 'detail') {
    const d = $('#detail');
    scrollToEl(d);
    if (opts.focus) $('#detail-title').focus({ preventScroll: true });
  }
  if (state.hl) requestAnimationFrame(() => highlightDatum());
}
function highlightDatum() {
  const hl = state.hl; if (!hl) return;
  const row = $(`#detail [data-dt="${CSS.escape(hl.dt)}"] [data-key="${CSS.escape(hl.key)}"]`);
  if (!row) return;
  row.classList.add('is-hl'); setTimeout(() => row.classList.remove('is-hl'), 2600);
  setTimeout(() => scrollToEl(row, 'center'), 120);
}

// ------------------------------------------------------------------ hierarchy: detail
function crumbs(n) {
  const chain = [...anc(n.id).reverse(), n.id].map(i => byId.get(i));
  return h('nav', { class: 'crumbs', 'aria-label': 'Breadcrumb' }, h('ol', {}, chain.map((c, i) => h('li', {},
    i === chain.length - 1 ? h('span', { 'aria-current': 'page', text: c.title }) : h('button', { type: 'button', class: 'crumb', onclick: () => selectNode(c.id, { push: true }) }, c.title)))));
}
function art(n) {
  const wrap = h('div', { class: 'art', 'data-glyph': n.glyph, 'data-hue': n.hue });
  const mode = n.image.mode;
  if (mode === 'none') return null;
  if (n.image.src) { wrap.classList.add('art-img'); wrap.append(h('img', { src: n.image.src, alt: n.image.alt || n.title, loading: 'lazy' })); return wrap; }
  if (mode === 'photo-slot') {
    wrap.classList.add('art-slot');
    wrap.append(ico('eye', 'art-i'), h('p', { class: 'art-t', text: 'Photograph needed' }), h('p', { class: 'art-s', text: `Add a documentary photo of this part${n.image.alt ? `: ${n.image.alt}` : ''}. Until then no image is shown.` }));
    return wrap;
  }
  wrap.setAttribute('role', 'img'); wrap.setAttribute('aria-label', `${n.categoryName ?? 'Component'} category symbol`);
  wrap.append(h('span', { class: 'art-fallback' }, ico(n.icon, 'art-i')));
  return wrap;
}
function oemChip(n) {
  if (!n.oem) return h('span', { class: 'chip chip-dim', title: 'No OEM or product named yet' }, ico('help-circle'), 'OEM not named');
  const o = n.oem;
  const real = o.kind === 'real';
  return h('span', { class: `chip chip-oem${real ? ' is-real' : ' is-fict'}`, title: real ? 'A real manufacturer, named from a cited source' : 'A fictional manufacturer used as a placeholder' },
    ico(real ? 'check-circle' : 'minus-circle'), h('span', { text: [o.name, o.product ?? o.model].filter(Boolean).join(' · ') }), h('span', { class: 'chip-tag', text: real ? 'Real OEM' : 'Fictional OEM' }));
}
function identBlock(n) {
  const wrap = h('div', { class: 'ident' });
  if (n.dpp.mode === 'none') {
    wrap.append(h('p', { class: 'ident-note' }, ico('info-circle'), h('span', { text: `This part has no passport of its own. It is covered by the passport of ${byId.get(n.parent)?.title ?? 'its parent'}.` })));
    return wrap;
  }
  if (n.dpp.mode === 'grouped') wrap.append(h('p', { class: 'ident-note' }, ico('info-circle'), h('span', { text: `One passport represents the ${n.quantity} identical items of this part.` })));
  const r = passportRef(n.id);
  wrap.append(h('div', { class: 'ident-row' }, passportPill(n.id), passportLink(n.id, { primary: r.state === 'active' }), h('span', { class: 'ident-env', text: `Environment: ${n.dpp.env}` })));
  if (r.state !== 'active') wrap.append(h('div', { class: 'planned' },
    h('p', { class: 'planned-h' }, gl('dashed', 'sg'), h('strong', { text: r.state === 'issued' ? 'Issued identifier' : 'Planned identifier' }), h('span', { text: r.state === 'issued' ? ' The passport exists and is not public yet.' : ' The passport is not issued yet.' })),
    h('div', { class: 'ident-row' }, h('code', { class: 'did', text: n.dpp.did }), copyBtn(n.dpp.did, 'Copy identifier'))));
  wrap.append(h('p', { class: 'ident-urn' }, h('span', { class: 'ident-k', text: 'URN' }), h('code', { text: n.dpp.urn })));
  return wrap;
}
function copyBtn(text, label) {
  const b = h('button', { type: 'button', class: 'btn btn-quiet copy', 'aria-label': label }, ico('file-06'), h('span', { text: 'Copy' }));
  b.addEventListener('click', async () => {
    let ok = false;
    try { await navigator.clipboard.writeText(text); ok = true; } catch { /* fall through */ }
    if (!ok) { try { const t = h('textarea', { style: 'position:fixed;opacity:0' }); t.value = text; document.body.append(t); t.select(); ok = document.execCommand('copy'); t.remove(); } catch { /* ignore */ } }
    $('span', b).textContent = ok ? 'Copied' : 'Select and copy';
    announce(ok ? 'Identifier copied' : 'Copy is not available in this browser');
    setTimeout(() => { $('span', b).textContent = 'Copy'; }, 2200);
  });
  return b;
}

function srcLinks(d) {
  if (!d.src?.length) return null;
  const spans = [];
  d.src.forEach((id, i) => {
    const s = D.sources[id];
    if (i) spans.push(', ');
    spans.push(s?.url ? h('a', { href: s.url, target: '_blank', rel: 'noopener noreferrer', title: [s.publisher, s.type].filter(Boolean).join(', ') }, s.title ?? id) : h('span', { text: s?.title ?? id }));
  });
  return h('span', { class: 'src' }, h('span', { class: 'src-k', text: d.src.length > 1 ? 'Sources: ' : 'Source: ' }), spans);
}
function valueCell(d) {
  const td = h('td', { class: 'dr-v', role: 'cell', 'data-label': 'Value' });
  if (d.status === 'unknown') td.append(h('span', { class: 'val val-unknown' }, ico('help-circle'), 'Unknown'));
  else if (d.status === 'not-applicable') td.append(h('span', { class: 'val val-na' }, gl('na'), 'Not applicable'));
  else {
    let v = d.value;
    if (typeof v === 'boolean') v = v ? 'Yes' : 'No';
    if (v == null || v === '') td.append(h('span', { class: 'val val-unknown' }, ico('help-circle'), 'No value recorded'));
    else td.append(h('span', { class: `val${d.mono ? ' mono' : ''}`, text: d.unit ? `${v} ${d.unit}` : String(v) }));
  }
  if (d.rating) {
    const a = d.assurance;
    td.append(h('span', { class: `rating${a === 'target' ? ' is-target' : ''}`, 'data-assurance': a ?? 'none' },
      h('span', { class: 'rating-v mono', text: d.rating }),
      a ? h('span', { class: 'rating-a', text: ASSURE[a] ?? a }) : null));
  }
  if (d.note) td.append(h('p', { class: 'note', text: d.note }));
  return td;
}
function provCell(d) {
  const td = h('td', { class: 'dr-p', role: 'cell', 'data-label': 'Provenance' });
  td.append(h('span', { class: 'st', 'data-tone': datumTone(d.status), 'data-status': d.status, title: DATUM[d.status]?.label ?? d.status }, dstatusGlyph(d.status), h('span', { text: DATUM_SHORT[d.status] ?? d.status })));
  const meta = h('span', { class: 'prov-meta' });
  const s = srcLinks(d); if (s) meta.append(s);
  if (d.checkedOn) meta.append(h('span', { class: 'chk', text: `Checked ${fmtDate(d.checkedOn)}` }));
  if (d.audience && d.audience !== 'public') meta.append(h('span', { class: 'tag', text: `Access: ${cap1(d.audience)}` }));
  if (meta.childNodes.length) td.append(meta);
  return td;
}
// long value lists show their first KV_LIMIT rows; a button lists the rest (a highlighted datum opens the list by itself)
const KV_LIMIT = 15;
const kvOpen = new Set();
function kvTable(n, dt) {
  const list = n.data[dt.id] ?? [];
  const t = h('table', { class: 'kv', role: 'table' });
  t.append(h('thead', { class: 'sr-only', role: 'rowgroup' }, h('tr', { role: 'row' }, ['Item', 'Value', 'How it was verified'].map(x => h('th', { scope: 'col', role: 'columnheader', text: x })))));
  const tb = h('tbody', { role: 'rowgroup' });
  const capped = list.length > KV_LIMIT && !kvOpen.has(`${n.id}:${dt.id}`) && !(state.hl?.dt === dt.id && list.findIndex(d => d.key === state.hl.key) >= KV_LIMIT);
  for (const d of capped ? list.slice(0, KV_LIMIT) : list) tb.append(h('tr', { class: 'dr', role: 'row', data: { key: d.key, status: d.status } }, h('th', { scope: 'row', role: 'rowheader', class: 'dr-l', text: d.label }), valueCell(d), provCell(d)));
  t.append(tb);
  return t;
}
function inheritedHint(n, dt) {
  for (const a of anc(n.id)) {
    const c = byId.get(a).counts[dt.id] ?? 0;
    if (c) return h('p', { class: 'empty-hint' }, `The parent ${vocab().node} `, h('button', { type: 'button', class: 'linkbtn', onclick: () => selectNode(a, { push: true }) }, byId.get(a).title), ` holds ${plural(c, 'value')} of this type. Values do not pass down automatically.`);
  }
  return null;
}
function parentHint(n, empties) {
  for (const a of anc(n.id)) {
    const p = byId.get(a);
    const have = empties.filter(t => (p.counts[t.id] ?? 0) > 0);
    if (!have.length) continue;
    return h('p', { class: 'empty-hint' }, `The parent ${vocab().node} `, h('button', { type: 'button', class: 'linkbtn', onclick: () => selectNode(a, { push: true }) }, p.title), ` holds ${have.map(t => `${t.code} ${p.counts[t.id]}`).join(', ')}. Values do not pass down automatically.`);
  }
  return null;
}
function emptyPanel(n, dt) {
  const isCert = dt.shape === 'certificate';
  return h('div', { class: 'empty' },
    h('p', { text: isCert ? 'No certificate is recorded for this part.' : `No ${lc(dt.name)} recorded for this ${vocab().node}.` }),
    isCert ? h('p', { class: 'empty-hint', text: 'Certificates of a parent or a child do not transfer to this part unless a claim says so.' }) : null,
    inheritedHint(n, dt));
}

function certCard(c) {
  const st = c.status;
  const card = h('article', { class: `cert cert--${st}`, 'data-status': st, 'aria-label': `${c.standard?.id ?? 'Certificate'}, ${CERT_SHORT[st] ?? st}` });
  card.append(h('header', { class: 'cert-h' },
    h('div', { class: 'cert-iss' }, h('span', { class: 'cert-issn', text: st === 'specimen' || st === 'planned' ? 'Example issuing body' : c.issuer?.name ?? 'Issuer not named' }), c.issuer?.class ? h('span', { class: 'tag', text: ISSUER[c.issuer.class] ?? c.issuer.class }) : null),
    h('span', { class: 'cstat', 'data-tone': { verified: 'ok', 'to-confirm': 'warn' }[st] ?? 'neutral', title: CERT[st]?.label }, cstatusGlyph(st), h('span', { text: CERT_SHORT[st] ?? st }))));
  if (st === 'specimen') card.append(h('p', { class: 'cert-band', text: 'Specimen, structure only - not issued' }));
  if (st === 'planned') card.append(h('p', { class: 'cert-band cert-band-planned', text: 'Planned - no document exists' }));
  card.append(h('h4', { class: 'cert-std' }, c.standard?.id ?? 'Standard not named', c.standard?.edition ? h('span', { class: 'mono ed', text: `:${c.standard.edition}` }) : null));
  if (c.standard?.title) card.append(h('p', { class: 'cert-title', text: c.standard.title }));
  const asOf = dayNum(D.meta.asOf);
  const rows = [];
  const add = (k, v, cls) => rows.push([k, v, cls]);
  if (st === 'specimen') add('Certificate number', h('span', { class: 'cert-none', text: 'Not issued' }));
  else if (c.number) add('Certificate number', h('span', { class: 'mono', text: c.number }));
  else add('Certificate number', h('span', { class: 'cert-none', text: st === 'planned' ? 'Not yet issued' : 'Not seen' }));
  if (c.holder || st === 'specimen') add('Holder', c.holder ?? '—');
  if (c.product || st === 'specimen') add('Product', c.product ?? '—');
  if (c.scheme) add('Scheme', c.scheme);
  if (c.scope) add('Scope', c.scope);
  if (c.rating) add('Rating', h('span', { class: 'mono', text: c.rating }));
  if (c.issuedOn) add('Issued', fmtDate(c.issuedOn));
  if (c.validUntil) {
    const expired = dayNum(c.validUntil) < asOf;
    add('Valid until', h('span', {}, fmtDate(c.validUntil), expired ? h('span', { class: 'tag tag-gap', text: 'Expired' }) : null));
  }
  if (c.url) add('Public source', h('a', { href: c.url, target: '_blank', rel: 'noopener noreferrer' }, 'Registry entry', ico('link-external-01', 'ext')));
  if (c.checkedOn) add('Checked', fmtDate(c.checkedOn));
  card.append(h('dl', { class: 'cert-dl' }, rows.map(([k, v]) => h('div', { class: 'cert-r' }, h('dt', { text: k }), h('dd', {}, v)))));
  if (c.note) card.append(st === 'specimen' || st === 'planned'
    ? h('details', { class: 'cert-how' }, h('summary', { text: st === 'specimen' ? 'How this specimen was built' : 'About this planned certificate' }), c.issuer?.name ? h('p', { class: 'note', text: `Structure after: ${c.issuer.name} (placeholder, not involved).` }) : null, h('p', { class: 'note', text: c.note }))
    : h('p', { class: 'note', text: c.note }));
  if (st === 'specimen') card.append(h('div', { class: 'seal', 'aria-hidden': 'true' }, h('span', { text: 'No mark' })));
  if (c.mockup && (st === 'specimen' || st === 'planned')) {
    card.append(h('figure', { class: 'cert-mock' },
      h('a', { class: 'cert-mock-t', href: c.mockup.href, target: '_blank', rel: 'noopener', 'aria-label': `Open mock-up document for ${c.standard?.id ?? 'certificate'} (specimen, not issued)` },
        h('img', { src: c.mockup.thumb ?? D.mockupThumbs?.[c.mockup.thumbKey], alt: `Mock-up document, page 1: ${c.standard?.id ?? 'certificate'}, specimen, not issued`, loading: 'lazy' })),
      h('figcaption', {}, h('a', { href: c.mockup.href, target: '_blank', rel: 'noopener noreferrer' }, 'Open mock-up document', ico('link-external-01', 'ext')), h('span', { class: 'cert-mock-n', text: 'Mock-up, not issued, example data' }))));
  }
  return card;
}

// one line per node: class, route, support end, SBOM, vulnerability feed, reporting runbook, before the long list of CRA values
function craStrip(n) {
  const list = n.data.cra ?? [];
  if (!list.some(d => d.status !== 'not-applicable')) return null;
  const keys = [['classification', 'Class'], ['conformityRoute', 'Route'], ['supportPeriodEnd', 'Support ends'], ['sbom', 'SBOM'], ['vexFeed', 'Vulnerability feed'], ['reportingRunbook', 'Reporting runbook']];
  return h('dl', { class: 'cra-strip', 'aria-label': 'Cyber resilience at a glance' }, keys.map(([k, label]) => {
    const d = list.find(x => x.key === k);
    const text = !d ? 'Not recorded' : d.status === 'not-applicable' ? 'Not applicable' : d.status === 'unknown' ? 'Unknown' : String(d.value ?? '').slice(0, 60) || DATUM_SHORT[d.status];
    return h('div', {}, h('dt', { text: label }), h('dd', {}, d ? dstatusGlyph(d.status) : dstatusGlyph('unknown'), h('span', { text: k === 'supportPeriodEnd' && d && d.value ? fmtDate(String(d.value)) : text })));
  }));
}

function panel(n, dt) {
  const isCert = dt.shape === 'certificate';
  const count = isCert ? n.certs.length : (n.data[dt.id] ?? []).length;
  const sec = h('section', { class: 'panel', 'aria-labelledby': `ph-${dt.id}`, 'data-dt': dt.id, 'data-role': dt.role });
  sec.append(h('header', { class: 'panel-h' },
    h('span', { class: 'tbadge', 'data-role': dt.role }, ico(dt.icon), h('span', { class: 'mono', text: dt.code })),
    h('h3', { id: `ph-${dt.id}`, text: dt.name }),
    h('span', { class: 'count', text: isCert ? plural(count, 'certificate') : plural(count, 'value') }),
    dt.desc ? h('p', { class: 'panel-d', text: dt.desc }) : null));
  if (!count) { sec.append(emptyPanel(n, dt)); return sec; }
  if (isCert) sec.append(h('div', { class: 'certs' }, n.certs.map(certCard)));
  else {
    if (dt.id === 'cra') { const strip = craStrip(n); if (strip) sec.append(strip); }
    const tbl = kvTable(n, dt);
    sec.append(h('div', { class: 'kv-wrap' }, tbl));
    const shown = tbl.querySelectorAll('tbody tr').length;
    if (shown < count) sec.append(h('div', { class: 'kv-more' }, h('button', { type: 'button', class: 'btn btn-quiet', onclick: () => { kvOpen.add(`${n.id}:${dt.id}`); renderDetailBody(); $(`#detail [data-dt="${CSS.escape(dt.id)}"] .kv tbody tr:nth-child(${KV_LIMIT + 1}) th`)?.setAttribute('tabindex', '-1'); $(`#detail [data-dt="${CSS.escape(dt.id)}"] .kv tbody tr:nth-child(${KV_LIMIT + 1}) th`)?.focus(); } }, ico('chevron-down'), h('span', { text: `Show all ${count} values (${count - shown} more)` }))));
  }
  return sec;
}

function claimsPanel(n) {
  const sec = h('section', { class: 'panel panel-claims', 'aria-labelledby': 'ph-claims', 'data-dt': 'claims' });
  sec.append(h('header', { class: 'panel-h' }, h('span', { class: 'tbadge', 'data-role': 'outlined' }, ico('clipboard-check'), h('span', { class: 'mono', text: 'CLAIM' })), h('h3', { id: 'ph-claims', text: 'Integration claims' }), h('span', { class: 'count', text: plural(n.claims.length, 'claim') }),
    h('p', { class: 'panel-d', text: 'Statements about how the parts work together. They are made at this level and are not derived from the certificates of the parts.' })));
  if (!n.claims.length) { sec.append(h('div', { class: 'empty' }, h('p', { text: 'No integration claim is recorded for this part.' }), h('p', { class: 'empty-hint', text: 'Certified parts do not add up to a certified system. A claim needs its interfaces, assumptions of use and configuration named here.' }))); return sec; }
  sec.append(h('ul', { class: 'claims' }, n.claims.map(c => h('li', { class: 'claim' },
    h('p', { class: 'claim-s', text: c.statement }),
    h('p', { class: 'claim-m' }, h('span', { class: 'tag', text: cap1(c.level) }), c.status ? h('span', { class: 'st', 'data-tone': datumTone(c.status) }, dstatusGlyph(c.status), h('span', { text: DATUM_SHORT[c.status] ?? c.status })) : null,
      (c.basis ?? []).map(b => { const [dt, key] = String(b).split('.'); const has = dtById.has(dt) && (n.data[dt] ?? []).some(d => d.key === key); return has ? h('button', { type: 'button', class: 'chip chip-btn', onclick: () => { state.t = dt; state.hl = { dt, key }; syncTypes(); renderDetailBody(); writeHash(false); highlightDatum(); } }, `Basis: ${dtById.get(dt).code} ${key}`) : h('span', { class: 'chip', text: `Basis: ${b}` }); })),
    c.assumptions?.length ? h('div', { class: 'claim-a' }, h('p', { class: 'cap', text: 'Assumptions of use' }), h('ul', {}, c.assumptions.map(a => h('li', { text: a })))) : null))));
  return sec;
}

function relatedBlock(n) {
  const wrap = h('div', { class: 'related' });
  const kids = n.children.map(id => byId.get(id));
  wrap.append(h('section', { class: 'rel', 'aria-labelledby': 'rel-kids' },
    h('h3', { class: 'rel-h', id: 'rel-kids', text: `Parts inside (${kids.length})` }),
    kids.length ? h('ul', { class: 'kids' }, kids.map(k => h('li', {}, h('button', { type: 'button', class: 'kid', 'data-hue': k.hue, onclick: () => selectNode(k.id, { push: true }) }, h('span', { class: 'hue-dot', 'aria-hidden': 'true' }), h('span', { text: k.title }), k.quantity > 1 ? h('span', { class: 'kid-q mono', text: `×${k.quantity}` }) : null))))
      : h('p', { class: 'empty-line', text: 'No parts inside. This is the lowest level of the hierarchy.' })));
  const uses = usedBy.get(n.id) ?? [];
  const seen = new Set(); const uniq = uses.filter(u => { const k = `${u.di}:${u.profile ?? ''}:${u.row}`; if (seen.has(k)) return false; seen.add(k); return true; });
  const useItem = u => h('li', {}, h('button', { type: 'button', class: 'kid', onclick: () => goDashboard(u) }, h('span', { class: 'kid-s', 'data-tone': stateTone(u.state) }, stateGlyph(u.state), h('span', { class: 'sr-only', text: `${EVAL[u.state]}: ` })), h('span', { class: 'kid-t', text: `${u.title}` }), h('span', { class: 'kid-q', text: u.packTitle })));
  const usedSec = h('section', { class: 'rel', 'aria-labelledby': 'rel-used' }, h('h3', { class: 'rel-h', id: 'rel-used', text: `Read by dashboards (${uniq.length})` }));
  if (!uniq.length) usedSec.append(h('p', { class: 'empty-line', text: 'No dashboard reads from this passport.' }));
  else {
    usedSec.append(h('ul', { class: 'kids kids-list' }, uniq.slice(0, 5).map(useItem)));
    if (uniq.length > 5) usedSec.append(h('details', { class: 'more' }, h('summary', { text: `Show ${uniq.length - 5} more` }), h('ul', { class: 'kids kids-list' }, uniq.slice(5).map(useItem))));
  }
  wrap.append(usedSec);
  return wrap;
}

function renderDetail() {
  const n = byId.get(state.node);
  const box = clear($('#detail'));
  box.dataset.hue = n.hue;
  box.append(h('div', { class: 'bar', 'aria-hidden': 'true' }));
  const head = h('div', { class: 'dh' });
  const main = h('div', { class: 'dh-main' });
  main.append(h('button', { type: 'button', class: 'btn btn-quiet back', onclick: backToTree }, ico('arrow-left'), 'Back to hierarchy'));
  main.append(crumbs(n));
  main.append(h('h2', { class: 'dh-title', id: 'detail-title', tabindex: '-1', text: n.title }));
  if (n.sub) main.append(h('p', { class: 'dh-sub', text: n.sub }));
  const cat = n.category ? catById.get(n.category) : null;
  main.append(h('ul', { class: 'chips' },
    h('li', {}, h('span', { class: 'chip chip-lvl', title: n.levelName }, h('span', { class: 'mono', text: n.level }), h('span', { text: n.levelName }))),
    h('li', {}, h('span', { class: 'chip chip-cat', 'data-hue': n.hue }, h('span', { class: 'hue-dot', 'aria-hidden': 'true' }), ico(n.icon), h('span', { text: cat?.name ?? 'No category' }))),
    h('li', {}, h('span', { class: 'chip', text: KIND[n.kind] ?? n.kind })),
    h('li', {}, oemChip(n)),
    h('li', {}, h('span', { class: `chip chip-fid fid-${n.fidelity}`, title: `Fidelity ${n.fidelity}: ${D.meta.fidelity === n.fidelity ? D.meta.fidelityLabel : 'set on this node'}` }, ico('info-circle'), h('span', { text: `Fidelity ${n.fidelity}` }))),
    n.quantity > 1 ? h('li', {}, h('span', { class: 'chip', title: `${fmtInt(n.totalInstances)} in the whole system` }, h('span', { class: 'mono', text: `×${n.quantity}` }), h('span', { text: `per parent, ${fmtInt(n.totalInstances)} in total` }))) : null));
  if (n.summary) main.append(h('p', { class: 'dh-summary', text: n.summary }));
  if (n.responsible) main.append(h('p', { class: 'dh-resp' }, h('span', { class: 'ident-k', text: 'Responsible' }), n.responsible));
  main.append(identBlock(n));
  head.append(main);
  const a = art(n);
  if (a) head.append(h('div', { class: 'dh-art' }, a));
  box.append(head);
  box.append(h('div', { id: 'detail-body' }));
  renderDetailBody();
}
function renderDetailBody() {
  const n = byId.get(state.node);
  const body = $('#detail-body'); if (!body) return;
  clear(body);
  // toolbar: the same type filter as the legend, kept next to the content
  const bar = h('div', { class: 'dtool' },
    h('p', { class: 'cap', id: 'dtool-l', text: 'Show' }),
    h('div', { class: 'tbtns', role: 'group', 'aria-labelledby': 'dtool-l' },
      h('button', { type: 'button', class: 'tbtn', 'aria-pressed': 'false', data: { t: 'all' }, onclick: () => setType('all') }, 'All'),
      D.dataTypes.map(t => h('button', { type: 'button', class: `tbtn${(t.shape === 'certificate' ? n.certs.length : (n.data[t.id] ?? []).length) ? '' : ' is-zero'}`, 'aria-pressed': 'false', 'data-role': t.role, data: { t: t.id }, onclick: () => setType(t.id), title: t.name }, ico(t.icon), h('span', { class: 'mono', text: t.code }), h('span', { class: 'tbtn-n', text: String(t.shape === 'certificate' ? n.certs.length : (n.data[t.id] ?? []).length) })))));
  for (const b of APP?.nodeBlocks?.[n.id] ?? []) { const r = BLOCKS[b]?.({ node: n }); if (r) body.append(r); }
  body.append(bar);
  const dt = dtById.get(state.t);
  if (dt) {
    const hidden = D.dataTypes.length - 1;
    body.append(h('p', { class: 'filter-note', role: 'status' }, `Showing ${lc(dt.name)} only. ${plural(hidden, 'other data type')} hidden. `, h('button', { type: 'button', class: 'linkbtn', onclick: () => setType('all') }, 'Show all data types')));
  }
  if (state.hl && dtById.has(state.hl.dt) && dtById.get(state.hl.dt).shape !== 'certificate' && !(n.data[state.hl.dt] ?? []).some(d => d.key === state.hl.key)) {
    body.append(h('p', { class: 'missing', role: 'status' }, ico('alert-triangle'), h('span', {}, 'The dashboard row expects ', h('code', { text: `${state.hl.dt}.${state.hl.key}` }), ' here. This passport does not hold it yet.')));
  }
  const types = dt ? [dt] : D.dataTypes;
  const panels = h('div', { class: 'panels' });
  const countOf = t => (t.shape === 'certificate' ? n.certs.length : (n.data[t.id] ?? []).length);
  const filled = dt ? types : types.filter(t => countOf(t));
  const empties = dt ? [] : types.filter(t => !countOf(t));
  for (const t of filled) panels.append(panel(n, t));
  if (empties.length) {
    panels.append(h('section', { class: 'panel panel-none', 'aria-label': 'Data types without values' },
      h('p', { class: 'cap', text: `Nothing recorded for this ${vocab().node} (${empties.length})` }),
      h('ul', { class: 'none-list' }, empties.map(t => h('li', { class: 'none-i', 'data-dt': t.id },
        h('span', { class: 'tbadge', 'data-role': t.role }, ico(t.icon), h('span', { class: 'mono', text: t.code })),
        h('span', { class: 'none-t' }, h('strong', { text: t.name }), t.shape === 'certificate' ? ' No certificate recorded.' : ' Nothing recorded.')))),
      parentHint(n, empties)));
  }
  if (!dt && (n.claims.length || n.children.length)) panels.append(claimsPanel(n));
  body.append(panels);
  body.append(relatedBlock(n));
  syncTypes();
  if (state.hl) highlightDatum();
}
function backToTree() {
  state.treeOpen = true; syncTreeMode();
  const card = $('#tree-card');
  scrollToEl(card);
  setTimeout(() => $(`.tr[data-id="${CSS.escape(state.node)}"]`)?.focus({ preventScroll: true }), 250);
}

// ------------------------------------------------------------------ questions, practices, boundary, footer
// Asks are ordered: blocking declared first (most unblocked passports first), then the other declared ones, then the gaps found in the data
// (grouped by node, collapsed). The first QTOP asks show by default.
const QTOP = 8;
const qUi = { all: false };
function whoMustAct(qs) {
  const m = new Map();
  for (const q of qs) { const o = q.owner ?? 'unassigned'; const e = m.get(o) ?? { owner: o, n: 0, block: 0 }; e.n++; if (q.blocking) e.block++; m.set(o, e); }
  const list = [...m.values()].sort((a, b) => b.block - a.block || b.n - a.n || a.owner.localeCompare(b.owner));
  return h('section', { class: 'q-who', 'aria-labelledby': 'q-who-h' }, h('h3', { id: 'q-who-h', text: 'Who must act' }),
    h('ul', { class: 'who' }, list.map(e => h('li', { class: `who-i${e.block ? ' has-block' : ''}` }, h('strong', { class: 'who-n', text: String(e.n) }), h('span', { class: 'who-o', text: e.owner }), e.block ? h('span', { class: 'tag tag-gap', text: `${e.block} blocking` }) : null))),
    h('p', { class: 'q-who-n', text: 'Open asks per owner: questions raised by the team plus gaps found in the data.' }));
}
function renderQuestions() {
  const qs = D.questions ?? [];
  const body = clear($('#q-body'));
  const declared = qs.filter(q => !q.auto), auto = qs.filter(q => q.auto);
  const blocking = declared.filter(q => q.blocking).sort((a, b) => (b.unblocks?.length ?? 0) - (a.unblocks?.length ?? 0));
  const ordered = [...blocking, ...declared.filter(q => !q.blocking)];
  $('#questions-lede').textContent = qs.length
    ? `${plural(declared.length, 'question')} raised by the team${blocking.length ? `, ${blocking.length} of them blocking further work` : ', none blocking further work'}.${auto.length ? ` A further ${plural(auto.length, 'gap')} was found by reading the data; they are listed under the questions.` : ''}`
    : '';
  if (!qs.length) { body.append(h('p', { class: 'empty', text: 'No open questions. Every question raised during intake has an answer in the data.' })); return; }
  if (lens().whoMustAct) body.append(whoMustAct(qs));
  const chipFor = id => byId.has(id) ? h('button', { type: 'button', class: 'chip chip-btn', onclick: () => selectFrom(id) }, byId.get(id).title) : h('span', { class: 'chip', text: id });
  const unblockChips = ids => { const m = new Map(); for (const id of ids) { const k = byId.get(id)?.title ?? id; (m.get(k) ?? m.set(k, []).get(k)).push(id); } return [...m].map(([k, l]) => l.length > 1 ? h('button', { type: 'button', class: 'chip chip-btn', title: `${l.length} passports`, onclick: () => selectFrom(l[0]) }, `${k} \u00d7${l.length}`) : chipFor(l[0])); };
  const item = q => h('li', { class: `q${q.blocking ? ' is-block' : ''}` },
    h('div', { class: 'q-main' }, h('p', { class: 'q-text', text: q.text }), q.why ? h('p', { class: 'q-why' }, h('span', { class: 'q-k', text: 'Why it matters' }), q.why) : null),
    h('div', { class: 'q-meta' },
      h('span', { class: `tag${q.blocking ? ' tag-gap' : ''}` }, q.blocking ? ico('alert-circle') : null, q.blocking ? 'Blocking' : 'Open'),
      h('span', { class: 'q-owner' }, h('span', { class: 'q-k', text: 'Owner' }), q.owner ?? 'not assigned'),
      h('span', { class: 'q-unb' }, h('span', { class: 'q-k', text: 'Unblocks' }), q.unblocks?.length ? unblockChips(q.unblocks) : h('span', { class: 'q-none', text: 'nothing linked yet' }))));
  if (!ordered.length) body.append(h('p', { class: 'empty', text: 'No question was raised by the team. The gaps below were found by reading the data.' }));
  else {
    const sec = h('section', { class: 'q-group', 'aria-labelledby': 'qg-asks' }, h('h3', { id: 'qg-asks', text: `${blocking.length ? 'Asks, blocking first' : 'Asks'} (${ordered.length})` }));
    const ul = h('ul', { class: 'q-list' });
    sec.append(ul);
    const fill = () => { clear(ul).append(...(qUi.all ? ordered : ordered.slice(0, QTOP)).map(item)); };
    fill();
    if (ordered.length > QTOP) {
      const btn = h('button', { type: 'button', class: 'btn btn-quiet', 'aria-expanded': String(qUi.all), onclick: () => { qUi.all = !qUi.all; btn.setAttribute('aria-expanded', String(qUi.all)); fill(); btn.lastChild.textContent = qUi.all ? `Show only the first ${QTOP}` : `Show all ${ordered.length}`; } }, ico('chevron-down'), h('span', { text: qUi.all ? `Show only the first ${QTOP}` : `Show all ${ordered.length}` }));
      sec.append(h('div', { class: 'kv-more' }, btn));
    }
    body.append(sec);
  }
  if (auto.length) {
    const byNode = new Map();
    for (const q of auto) { const k = q.node ?? q.id.replace(/^(unknown|oem)-/, ''); (byNode.get(k) ?? byNode.set(k, []).get(k)).push(q); }
    const groups = [...byNode].sort((a, b) => nodes.findIndex(n => n.id === a[0]) - nodes.findIndex(n => n.id === b[0]));
    const det = h('details', { class: 'q-auto' }, h('summary', {}, h('span', { text: `Gaps found in the data (${auto.length})` }), ico('chevron-down', 'chev')),
      h('ul', { class: 'q-auto-list' }, groups.map(([nodeId, list]) => {
        const n = byId.get(nodeId);
        return h('li', { class: 'qa qa-g' }, h('span', { class: 'qa-h' }, h('strong', { text: n?.title ?? nodeId }), n ? h('span', { class: 'qa-lv', text: n.levelName }) : null, h('span', { class: 'qa-o' }, h('span', { class: 'q-k', text: 'Owner' }), list[0].owner)),
          h('ul', { class: 'qa-l' }, list.map(q => h('li', { class: 'qa-t', text: n && q.text.startsWith(`${n.title}: `) ? q.text.slice(n.title.length + 2) : q.text }))),
          n ? h('button', { type: 'button', class: 'btn btn-quiet', onclick: () => { if (list.some(q => /^unknown-/.test(q.id))) state.t = 'all'; selectFrom(nodeId); } }, 'Open passport') : null);
      })));
    body.append(det);
  }
}

function renderPractices() {
  const sec = $('#practices');
  const list = D.practices ?? [];
  sec.hidden = !list.length;
  if (!list.length) return;
  const body = clear($('#pr-body'));
  $('#practices-lede').textContent = 'How the passport data lines up with practices the partners already follow.';
  body.append(h('div', { class: 'pr-grid' }, list.map(p => {
    const items = p.items ?? p.points ?? [];
    return h('article', { class: 'card pr' }, h('div', { class: 'bar', 'aria-hidden': 'true' }), h('div', { class: 'pr-in' },
      h('h3', { text: p.title ?? p.org ?? 'Practice' }), p.text ? h('p', { text: p.text }) : null,
      items.length ? h('ul', {}, items.map(i => h('li', {}, typeof i === 'string' ? i : [h('strong', { text: i.title ?? '' }), i.text ? ` ${i.text}` : '', i.lands ? h('span', { class: 'pr-lands', text: ` Lands in: ${i.lands}` }) : null]))) : null));
  })));
}

function renderBoundary() {
  const cols = clear($('#boundary-cols'));
  const pf = D.meta.preparedFor;
  if (pf && pf.length > 48 && !(D.boundary ?? []).some(b => String(b.html ?? b.text ?? '').includes(pf.slice(0, 40)))) cols.append(h('div', { class: 'band-col' }, h('h3', { text: 'Parties and roles' }), h('div', { class: 'band-t' }, h('p', { text: pf }))));
  for (const b of D.boundary ?? []) cols.append(h('div', { class: 'band-col' }, h('h3', { text: b.title }), h('div', { class: 'band-t' }, safeHtml(b.html ?? b.text ?? ''))));
  $('#boundary').hidden = !cols.childNodes.length;
}

function renderFooter() {
  const box = clear($('#footer-in'));
  const src = Object.entries(D.sources ?? {}).sort((a, b) => a[0].localeCompare(b[0]));
  const left = h('section', { class: 'foot-src', 'aria-labelledby': 'f-src' }, h('h2', { class: 'foot-h', id: 'f-src', text: `Sources (${src.length})` }));
  if (!src.length) left.append(h('p', { class: 'foot-empty', text: 'No sources are registered. Every value on this page is declared, illustrative or unknown.' }));
  else (src.length > 12 ? left.appendChild(h('details', { class: 'src-det' }, h('summary', {}, h('span', { text: `Show all ${src.length} sources` }), ico('chevron-down', 'chev')))) : left).append(h('ul', { class: 'src-list' }, src.map(([id, s]) => h('li', {},
    s.url ? h('a', { href: s.url, target: '_blank', rel: 'noopener noreferrer' }, s.title ?? id, ico('link-external-01', 'ext')) : h('span', { text: s.title ?? id }),
    h('span', { class: 'src-m', text: [s.publisher, s.type ? cap1(s.type) : null, s.retrieved ? `retrieved ${fmtDate(s.retrieved)}` : 'no retrieval date', srcCount.get(id) ? `cited by ${plural(srcCount.get(id), 'value')}` : 'not cited'].filter(Boolean).join(' · ') })))));
  const m = D.meta;
  const tm = D.theme?.meta?.trademarkNote;
  const right = h('div', { class: 'foot-meta' },
    h('p', {}, D.theme?.meta?.preparedBy ? `Prepared by ${D.theme.meta.preparedBy}. ` : '', `Data as of ${fmtDate(m.asOf)}. Maturity: ${m.maturity}. Fidelity ${m.fidelity}${m.fidelityLabel ? `, ${m.fidelityLabel.toLowerCase()}` : ''}.`),
    tm ? h('p', { text: tm }) : null,
    h('p', { class: 'foot-gen' }, `Generated from the system specification with ${D.build?.generator ?? 'dppsys'}. The page, the passports and the deck brief share one source.`),
    h('a', { class: 'totop', href: '#top' }, ico('arrow-up-right', 'up'), 'Back to top'));
  box.append(h('div', { class: 'foot-grid' }, left, right));
}


// ------------------------------------------------------------------ dashboard shell (opt-in: spec block `app`)
// Left menu on desktop, header menu on narrow screens. Each menu item shows existing sections and/or spec-driven blocks.
const APP = D.app;
const VIEW_SECTIONS = ['configuration', 'controls', 'dashboards', 'hierarchy', 'questions', 'practices', 'boundary'];
const findDatum = (id, key) => {
  for (const i of [id, ...anc(id)]) { const n = byId.get(i); for (const dt of Object.values(n.data ?? {})) { const d = dt.find(x => x.key === key); if (d) return { d, from: i }; } }
  return null;
};
const datumText = r => (r?.d ? (r.d.value == null ? (r.d.status === 'not-applicable' ? 'Not applicable' : null) : `${r.d.value}${r.d.unit ? ` ${r.d.unit}` : ''}`) : null);
const DOC_KIND = { manual: ['User manual', 'file-06'], safety: ['Safety', 'shield-tick'], installation: ['Installation', 'tool'], datasheet: ['Datasheet', 'database'], declaration: ['Declaration', 'certificate'], maintenance: ['Maintenance', 'clock'], commissioning: ['Commissioning', 'clipboard-check'], firmware: ['Firmware', 'cpu-chip-02'], warranty: ['Warranty', 'award-02'], takeback: ['Take back', 'route'], support: ['Support', 'help-circle'] };
const DOC_STATUS = { available: ['Available', 'ok'], specimen: ['Specimen', 'neutral'], planned: ['Planned', 'warn'], 'not-published': ['Not published', 'gap'] };
let appNav = null, appBar = null, docFilter = { audience: 'all', node: 'all' };
const viewDef = id => APP.menu.find(m => m.id === id) ?? APP.menu[0];

function initApp() {
  if (!APP || appNav) return;
  document.body.classList.add('has-app');
  const main = $('#main'), foot = $('#footer');
  const shell = h('div', { class: 'app' });
  appNav = h('nav', { class: 'app-nav', id: 'app-nav', 'aria-label': 'Main' });
  const content = h('div', { class: 'app-main' });
  main.before(shell); content.append(main); shell.append(appNav, content); shell.after(foot);
  // compact top bar for narrow screens
  appBar = h('div', { class: 'app-bar' },
    h('button', { type: 'button', class: 'app-menu-btn', 'aria-expanded': 'false', 'aria-controls': 'app-nav', onclick: () => toggleSheet() }, ico('list'), h('span', { text: 'Menu' })),
    h('p', { class: 'app-bar-t', id: 'app-bar-t', text: viewDef(state.view).title }));
  $('.top').after(appBar);
  // view container for spec-driven blocks and the moved system dashboard
  const box = h('section', { class: 'sec app-view', id: 'app-view', 'aria-labelledby': 'app-view-h' }, h('div', { class: 'wrap' }, h('header', { class: 'sec-h' }, h('h2', { id: 'app-view-h' }), h('p', { class: 'sec-lede', id: 'app-view-lede' })), h('div', { id: 'app-blocks' })));
  $('#configuration').after(box);
  const sd = $('#sysdash'); if (sd) $('#dashboards .wrap').prepend(sd);
  nav();
  try { if (localStorage.getItem('dpp-app-collapsed') === '1') toggleCollapse(true); } catch { /* storage unavailable */ }
  document.addEventListener('keydown', e => { if (e.key === 'Escape' && appNav.classList.contains('is-open')) { toggleSheet(false); $('.app-menu-btn')?.focus(); } });
  matchMedia('(min-width: 1024px)').addEventListener?.('change', () => toggleSheet(false));
}
function nav() {
  clear(appNav);
  appNav.append(h('div', { class: 'app-nav-h' }, h('p', { class: 'app-nav-t', text: APP.title ?? D.meta.title }), h('button', { type: 'button', class: 'app-close', 'aria-label': 'Close menu', onclick: () => { toggleSheet(false); $('.app-menu-btn')?.focus(); } }, ico('x-close'))));
  appNav.append(h('ul', { class: 'app-list' }, APP.menu.map(m => h('li', {}, h('a', { class: `app-link${m.id === 'alerts' ? ` al-link al-${alertLevel(computeAlerts())}` : ''}`, href: `#/v/${m.id}`, title: m.title, 'data-view': m.id, 'aria-current': m.id === state.view ? 'page' : null, onclick: e => { e.preventDefault(); setView(m.id); } }, ico(m.icon ?? 'cube-01'), h('span', { class: 'app-lbl', text: m.title }), m.id === 'alerts' ? h('span', { class: 'app-count', text: String(actionable(computeAlerts()).length || '') }) : null)))));
  appNav.append(h('button', { type: 'button', class: 'app-collapse', 'aria-pressed': String(document.body.classList.contains('app-collapsed')), onclick: () => toggleCollapse() }, ico('chevron-left', 'app-collapse-i'), h('span', { class: 'app-lbl', text: 'Collapse menu' })));
}
function toggleCollapse(force) {
  const now = force ?? !document.body.classList.contains('app-collapsed');
  document.body.classList.toggle('app-collapsed', now);
  const b = $('.app-collapse'); if (b) { b.setAttribute('aria-pressed', String(now)); b.setAttribute('aria-label', now ? 'Expand menu' : 'Collapse menu'); b.title = now ? 'Expand menu' : 'Collapse menu'; }
  try { localStorage.setItem('dpp-app-collapsed', now ? '1' : '0'); } catch { /* storage unavailable */ }
}
function toggleSheet(open) {
  const now = open ?? !appNav.classList.contains('is-open');
  appNav.classList.toggle('is-open', now);
  $('.app-menu-btn')?.setAttribute('aria-expanded', String(now));
  document.body.classList.toggle('app-sheet-open', now);
  if (now) appNav.querySelector('.app-link')?.focus();
}
function setView(id, opts = {}) {
  if (!APP || !APP.menu.some(m => m.id === id)) return;
  state.view = id;
  applyView();
  writeHash(true);
  toggleSheet(false);
  if (!opts.noScroll) window.scrollTo({ top: $('.app')?.offsetTop ?? 0, behavior: reduceMotion() ? 'auto' : 'smooth' });
  announce(viewDef(id).title);
}
function applyView() {
  if (!APP) return;
  const v = viewDef(state.view);
  const show = new Set(v.sections ?? []);
  for (const s of VIEW_SECTIONS) { const el = document.getElementById(s); if (el) el.hidden = !show.has(s); }
  const box = $('#app-view');
  const blocks = v.blocks ?? [];
  box.hidden = !blocks.length;
  $('#app-view-h').textContent = v.heading ?? v.title;
  const ch = $('#h-configuration'); if (ch) ch.textContent = v.id === 'overview' ? (APP.labels?.overviewHeading ?? 'Your home energy system') : 'System configuration';
  $('#app-view-lede').textContent = v.lede ?? '';
  const target = clear($('#app-blocks'));
  for (const b of blocks) { const r = b.startsWith('panel:') ? panelBlock(b.slice(6)) : BLOCKS[b]?.(v); if (r) target.append(r); }
  filterDash(v);
  $$('.app-link', appNav).forEach(a => { if (a.dataset.view === v.id) a.setAttribute('aria-current', 'page'); else a.removeAttribute('aria-current'); });
  $('#app-bar-t').textContent = v.title;
  document.title = `${v.title} - ${D.meta.title}`;
  document.body.dataset.view = v.id;
  if (v.id === 'components') { renderDetail(); syncTree(); }
}

// ---- blocks
const chipTone = (tone, text, icon) => h('span', { class: 'pill', 'data-tone': tone }, icon ? ico(icon) : null, text);
const allDocs = () => nodes.flatMap(n => (n.documents ?? []).map(d => ({ ...d, node: n.id })));
function docTone(d) { return (DOC_STATUS[d.status] ?? DOC_STATUS.specimen)[1]; }
function openDoc(d) {
  const n = byId.get(d.node);
  let dlg = $('#doc-dlg');
  if (!dlg) { dlg = h('dialog', { id: 'doc-dlg', class: 'doc-dlg', 'aria-labelledby': 'doc-dlg-t' }); document.body.append(dlg); dlg.addEventListener('click', e => { if (e.target === dlg) dlg.close(); }); }
  clear(dlg);
  const [kl, ki] = DOC_KIND[d.kind] ?? ['Document', 'file-06'];
  dlg.append(
    h('header', { class: 'doc-h' }, h('span', { class: 'hue-tile', 'data-hue': n.hue }, ico(ki)), h('div', {}, h('p', { class: 'cap', text: `${kl} · ${n.title}` }), h('h2', { id: 'doc-dlg-t', text: d.title })),
      h('button', { type: 'button', class: 'doc-x', 'aria-label': 'Close', onclick: () => dlg.close() }, ico('x-close'))),
    h('div', { class: 'doc-b' },
      h('div', { class: 'doc-chips' }, chipTone(docTone(d), (DOC_STATUS[d.status] ?? DOC_STATUS.specimen)[0]), ...(d.audience ?? []).map(a => h('span', { class: 'chip', text: ACTS[a] ?? cap1(a) })), d.version ? h('span', { class: 'chip', text: `Version ${d.version}` }) : null, d.date ? h('span', { class: 'chip', text: d.date }) : null, ...(d.language ?? []).map(l => h('span', { class: 'chip', text: l.toUpperCase() }))),
      d.summary ? h('p', { class: 'doc-sum', text: d.summary }) : null,
      d.toc?.length ? h('div', {}, h('p', { class: 'cap', text: d.status === 'specimen' ? 'Outline of the specimen' : 'Contents' }), h('ol', { class: 'doc-toc' }, d.toc.map(t => h('li', { text: t })))) : null,
      d.basis ? h('p', { class: 'doc-basis' }, h('strong', { text: 'Basis: ' }), d.basis) : null,
      d.note ? h('p', { class: 'doc-note', text: d.note }) : null,
      d.status === 'specimen' ? h('p', { class: 'doc-note', text: 'Concept demo: this record shows what the document contains. No file exists for a fictional product.' }) : null),
    h('footer', { class: 'doc-f' },
      h('button', { type: 'button', class: 'btn btn-primary', onclick: () => { dlg.close(); selectFrom(d.node); } }, `Open ${n.title} passport`),
      passportLink(d.node, { label: 'Open the issued passport' })));
  dlg.showModal();
}

// ---- registrations (spec block `registrations`): status per unit and register
const REG_TONE = { registered: ['Registered', 'ok', 'check-circle'], submitted: ['Pending', 'warn', 'clock'], prepared: ['Prepared', 'warn', 'edit-01'], 'not-started': ['Not started', 'gap', 'minus-circle'], rejected: ['Rejected', 'gap', 'x-circle'], 'not-required': ['Not required', 'neutral', 'minus-circle'], unknown: ['Unknown', 'neutral', 'help-circle'] };
const REG_RANK = ['rejected', 'not-started', 'prepared', 'submitted', 'registered'];
const regUnits = id => { const ids = new Set([id, ...anc(id).filter(a => a !== root.id)]); const out = []; for (const r of D.registrations?.registers ?? []) for (const u of r.units ?? []) if (ids.has(u.unit)) out.push({ r, u }); return out; };
function regStatusOf(id) {
  const us = regUnits(id).map(x => x.u.status).filter(s => s !== 'not-required');
  if (!us.length) return regUnits(id).length ? 'not-required' : null;
  for (const s of REG_RANK) if (us.includes(s)) return s;
  return us[0];
}
const regPill = st => { const [l, t, i] = REG_TONE[st] ?? ['Unknown', 'neutral', 'help-circle']; const ill = D.registrations?.illustrative && st !== 'not-required' && st !== 'unknown'; return h('span', { class: `pill${ill ? ' is-ill' : ''}`, 'data-tone': t }, ico(i), l, ill ? h('span', { class: 'sr-only', text: ' (illustrative)' }) : null); };
function fieldHeld(unitId, f) {
  if (!f.from) return null;
  const [, key] = f.from.split('.');
  const r = findDatum(unitId, key);
  return r && r.d.value != null && r.d.status !== 'unknown' ? r : false;
}

// ---- alerts: derived from the same data as every other view; severity ok (none), warn (yellow), crit (red)
const ALERT_DIMS = [['firmware', 'Firmware and support', 'cpu-chip-02'], ['documents', 'Documents', 'file-06'], ['registrations', 'Registrations', 'clipboard-check'], ['condition', 'Condition and service', 'battery-full'], ['data', 'Open data', 'help-circle']];
const ALERT_EXTRA = { deadlines: ['deadlines', 'Deadlines', 'calendar'], certificates: ['certificates', 'Certificates', 'certificate'] };
for (const id of APP?.alertDims ?? []) if (ALERT_EXTRA[id]) ALERT_DIMS.splice(ALERT_DIMS.length - 1, 0, ALERT_EXTRA[id]);
let alertDim = 'all', alertActs = 'all', alertCache = null;
function monthsBetween(text, asOf) { const m = /([A-Za-z]+)\s+(\d{4})/.exec(text ?? ''); if (!m) return null; const mi = MONTHS.findIndex(x => m[1].toLowerCase().startsWith(x.toLowerCase())); if (mi < 0) return null; const a = new Date(asOf); return (+m[2] - a.getFullYear()) * 12 + (mi - a.getMonth()); }
function computeAlerts() {
  if (alertCache) return alertCache;
  const out = [];
  const asOf = D.meta.asOf;
  for (const n of nodes) {
    const fw = findDatum(n.id, 'firmwareStatus');
    if (fw && fw.from === n.id && /update available/i.test(datumText(fw) ?? '')) out.push({ dim: 'firmware', sev: 'warn', acts: new RegExp(`${ACT.worker}|installer|integrator`, 'i').test(datumText(findDatum(n.id, 'firmwareUpdateBy')) ?? '') ? ACT.worker : ACT.owner, title: `${n.title}: ${lc(datumText(fw))}`, detail: `Installed firmware ${datumText(findDatum(n.id, 'firmwareVersion')) ?? 'unknown'}. ${datumText(findDatum(n.id, 'firmwareImpact')) ?? 'Updates keep the device within its security support period.'}`, node: n.id, view: 'documents', action: `Open ${lc(n.title)} firmware` });
    const se = findDatum(n.id, 'supportEndDate');
    if (se && se.from === n.id) { const mo = monthsBetween(datumText(se), asOf); if (mo != null && mo <= 24) out.push({ dim: 'firmware', sev: mo <= 6 ? 'crit' : 'warn', title: `${n.title}: security support ends ${datumText(se)}`, detail: 'Plan a replacement or an extension before support ends.', node: n.id, view: 'documents', action: 'Open support details' }); }
    const nx = findDatum(n.id, 'nextServiceDue');
    if (nx && nx.from === n.id) { const mo = monthsBetween(datumText(nx), asOf); if (mo != null && mo <= 12) out.push({ dim: 'condition', sev: mo <= 1 ? 'crit' : 'warn', title: `${n.title}: service due ${datumText(nx)}`, detail: 'Book the maintenance visit with the installer service desk.', node: n.id, view: 'documents', action: 'Open maintenance records' }); }
    const soh = findDatum(n.id, 'stateOfHealth');
    if (soh && soh.from === n.id && typeof soh.d.value === 'number' && soh.d.value < 90) out.push({ dim: 'condition', sev: soh.d.value < 80 ? 'crit' : 'warn', title: `${n.title}: state of health ${soh.d.value} %`, detail: 'Below the manufacturer band for stationary reuse; a qualified party should assess it.', node: n.id, view: 'batteries', action: 'Open batteries' });
  }
  for (const d of allDocs()) {
    const regDoc = /registration|notification/i.test(d.title);
    if (d.status === 'planned') out.push({ dim: regDoc ? 'registrations' : 'documents', sev: 'warn', acts: ACT.worker, title: regDoc ? `${d.title}: confirmation is not yet stored in the passport` : `${d.title} is planned, not issued`, detail: regDoc ? `${byId.get(d.node).title}. The register status is shown as illustrative on the Registrations view; the confirmation itself is not stored in the passport yet.` : `${byId.get(d.node).title}${d.basis ? ` · basis: ${d.basis}` : ''}`, node: d.node, view: regDoc ? 'registrations' : 'documents', action: regDoc ? 'Open registrations' : 'Open the document record' });
    if (d.status === 'not-published') out.push({ dim: 'documents', sev: 'crit', title: `${d.title} is not published`, detail: byId.get(d.node).title, node: d.node, view: 'documents', action: 'Open user information' });
  }
  for (const r of D.registrations?.registers ?? []) for (const u of r.units) {
    const n = byId.get(u.unit); const name = u.unit === 'batteries' ? 'Batteries' : n?.title ?? u.unit; const st = u.status;
    if (st === 'rejected') out.push({ dim: 'registrations', sev: 'crit', acts: ACT.worker, title: `${name}: ${r.title} rejected`, detail: r.why, node: u.unit, view: 'registrations', action: 'Open registrations' });
    else if (st === 'not-started') out.push({ dim: 'registrations', sev: 'crit', acts: ACT.worker, title: `${name}: ${r.title} not started`, detail: `${r.who}. ${r.deadline}.`, node: u.unit, view: 'registrations', action: 'Open registrations' });
    else if (st === 'submitted' || st === 'prepared') out.push({ dim: 'registrations', sev: 'warn', acts: ACT.worker, title: `${name}: ${r.title} ${st === 'submitted' ? 'pending' : 'prepared, not submitted'}`, detail: `${r.who}. ${r.deadline}.`, node: u.unit, view: 'registrations', action: 'Open registrations' });
  }
  if ((APP.alertDims ?? []).includes('deadlines')) { const m = D.metrics ?? {}; if (m.nextDeadlineDays != null && m.nextDeadlineDays <= 400) out.push({ dim: 'deadlines', sev: m.nextDeadlineDays <= 120 ? 'crit' : 'warn', acts: ACT.owner, title: `${m.nextDeadline}: ${m.nextDeadlineLabel}`, detail: [m.nextDeadlineRef, m.nextDeadlinePack, `in ${plural(m.nextDeadlineDays, 'day')}`].filter(Boolean).join(' · '), node: root.id, view: 'compliance', action: 'Open compliance' }); }
  if ((APP.alertDims ?? []).includes('certificates')) { const per = nodes.map(n => [n, (n.certs ?? []).filter(c => c.status === 'planned').length]).filter(x => x[1]); const k = per.reduce((a, x) => a + x[1], 0); if (k) out.push({ dim: 'certificates', sev: 'warn', acts: ACT.maker, title: `${plural(k, 'certificate')} planned and not yet obtained, on ${plural(per.length, 'passport')}`, detail: `${per.map(([n, c]) => `${n.title} (${c})`).join(', ')}. Planned records have no number and no mark until a certification body issues them.`, node: per[0][0].id, view: 'components', action: 'Open first passport' }); }
  for (const q of D.questions ?? []) if (q.node && byId.has(q.node)) out.push({ dim: 'data', sev: q.blocking ? 'crit' : 'info', acts: ACT.maker, title: q.text, detail: q.owner ? `Owner: ${q.owner}` : '', node: q.node, view: 'components', action: 'Open passport' });
  const rank = { crit: 0, warn: 1, info: 2 };
  out.sort((a, b) => rank[a.sev] - rank[b.sev]);
  return (alertCache = out);
}
const actionable = list => list.filter(a => a.sev !== 'info');
const alertLevel = list => (list.some(a => a.sev === 'crit') ? 'crit' : list.some(a => a.sev === 'warn') ? 'warn' : 'ok');
// roles that act on an alert: ids and labels can be set by the spec (app.actors: [owner, worker, maker]); the defaults are the home roles
const ACT = { owner: APP?.actors?.[0]?.id ?? 'homeowner', worker: APP?.actors?.[1]?.id ?? 'installer', maker: APP?.actors?.[2]?.id ?? 'manufacturer' };
const ACTS = Object.fromEntries([[ACT.owner, APP?.actors?.[0]?.label ?? 'Homeowner'], [ACT.worker, APP?.actors?.[1]?.label ?? 'Installer'], [ACT.maker, APP?.actors?.[2]?.label ?? 'Manufacturer']]);
const ALERT_UI = { ok: ['All OK', 'ok', 'check-circle'], warn: ['Needs attention', 'warn', 'alert-triangle'], crit: ['Action needed', 'gap', 'alert-triangle'] };
function alertBadge() {
  const list = computeAlerts(), lv = alertLevel(list);
  const [, tone, icon] = ALERT_UI[lv];
  return h('a', { class: `al-badge al-${lv}`, href: '#/v/alerts', 'data-tone': tone, onclick: e => { e.preventDefault(); setView('alerts'); }, 'aria-label': lv === 'ok' ? 'Alerts: all OK' : `Alerts: ${plural(actionable(list).length, 'alert')}${lv === 'crit' ? ', action needed' : ''}` }, ico(icon), h('span', { text: lv === 'ok' ? 'All OK' : plural(actionable(list).length, 'alert') }));
}

// ---- energy charts (plain SVG, tokens only): line/area for the day, columns for the week
const fmt1 = v => (Math.round(v * 10) / 10).toFixed(1);
function chartShell({ id, title, sub, legend, svg, table, tipHost }) {
  const wrap = h('figure', { class: 'ec', id: `ec-${id}` });
  wrap.append(h('figcaption', { class: 'ec-cap' }, h('span', { class: 'ec-t' }, title, h('span', { class: 'ec-ill', text: 'Illustrative' })), sub ? h('span', { class: 'ec-s', text: sub }) : null));
  if (legend?.length > 1) wrap.append(h('ul', { class: 'ec-leg', 'aria-label': 'Legend' }, legend.map(l => h('li', {}, h('span', { class: `ec-sw ${l.cls}`, 'aria-hidden': 'true' }), h('span', { text: l.label })))));
  const box = h('div', { class: 'ec-box' }, svg, h('div', { class: 'ec-tip', role: 'status', 'aria-live': 'polite', hidden: true }));
  wrap.append(box);
  if (table) wrap.append(h('details', { class: 'ec-tbl' }, h('summary', { text: 'Show as table' }), table));
  return wrap;
}
function tableOf(head, rows) {
  return h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl', style: 'min-width:0' }, h('thead', {}, h('tr', {}, head.map(x => h('th', { scope: 'col', text: x })))), h('tbody', {}, rows.map(r => h('tr', {}, r.map((c, i) => (i === 0 ? h('th', { scope: 'row', text: c }) : h('td', { text: c }))))))));
}
function lineChart({ id, title, sub, series, nowIdx, yMax, yStep, unit, tickFmt, refLine, nowLabel }) {
  const ph_ = isPhone(); const W = ph_ ? 380 : 720, H = ph_ ? 230 : 250, L = ph_ ? 40 : 48, R = ph_ ? 12 : 20, T = 14, B = 30, pw = W - L - R, ph = H - T - B;
  const n = 24, x = i => L + (i / (n - 1)) * pw, y = v => T + ph - (v / yMax) * ph;
  const svg = sv('svg', { class: 'ec-svg', viewBox: `0 0 ${W} ${H}`, role: 'img', 'aria-label': `${title}. ${sub ?? ''} A table with the same values follows the chart.`, preserveAspectRatio: 'xMidYMid meet' });
  for (let v = 0; v <= yMax; v += yStep) { svg.append(sv('line', { class: 'ec-grid', x1: L, x2: W - R, y1: y(v), y2: y(v) })); svg.append(sv('text', { class: 'ec-ax', x: L - 8, y: y(v) + 4, 'text-anchor': 'end' }, tickFmt ? tickFmt(v) : String(v))); }
  for (let i = 0; i < n; i += (ph_ ? 6 : 3)) svg.append(sv('text', { class: 'ec-ax', x: x(i), y: H - 8, 'text-anchor': 'middle' }, `${String(i).padStart(2, '0')}:00`));
  if (refLine) { svg.append(sv('line', { class: 'ec-ref', x1: L, x2: W - R, y1: y(refLine.value), y2: y(refLine.value) })); svg.append(sv('text', { class: 'ec-ref-t', x: W - R, y: y(refLine.value) - 5, 'text-anchor': 'end' }, refLine.label)); }
  svg.append(sv('line', { class: 'ec-now', x1: x(nowIdx), x2: x(nowIdx), y1: T, y2: T + ph }));
  svg.append(sv('text', { class: 'ec-now-t', x: x(nowIdx) - 6, y: T + 11, 'text-anchor': 'end' }, `Now ${nowLabel}`));
  for (const se of series) {
    const pts = se.values.slice(0, nowIdx + 1).map((v, i) => [x(i), y(v)]);
    if (se.area) svg.append(sv('path', { class: `ec-area ${se.cls}`, d: `M${pts[0][0]} ${y(0)} ${pts.map(p => `L${p[0]} ${p[1]}`).join(' ')} L${pts.at(-1)[0]} ${y(0)} Z` }));
    svg.append(sv('path', { class: `ec-line ${se.cls}`, d: pts.map((p, i) => `${i ? 'L' : 'M'}${p[0]} ${p[1]}`).join(' ') }));
  }
  const cross = sv('line', { class: 'ec-cross', y1: T, y2: T + ph, x1: 0, x2: 0, style: 'display:none' });
  svg.append(cross);
  const dots = series.map(se => { const d = sv('circle', { class: `ec-dot ${se.cls}`, r: 5, cx: 0, cy: 0, style: 'display:none' }); svg.append(d); return d; });
  // end dots and direct labels at "now"
  const placed = [];
  series.forEach(se => {
    const v = se.values[nowIdx]; const cy = y(v); svg.append(sv('circle', { class: `ec-dot ${se.cls}`, r: 5, cx: x(nowIdx), cy }));
    let ly = cy + 4; for (const p of placed) if (Math.abs(p - ly) < 15) ly = p + (ly >= p ? 15 : -15); placed.push(ly);
    svg.append(sv('text', { class: 'ec-end', x: x(nowIdx) + 10, y: ly }, `${se.short ?? se.label} ${fmt1(v)} ${unit}`));
  });
  const hit = sv('rect', { class: 'ec-hit', x: L, y: T, width: pw, height: ph, tabindex: '0', role: 'group', 'aria-label': `${title}: use left and right arrow keys to read each hour` });
  svg.append(hit);
  const tbl = tableOf(['Hour', ...series.map(s => `${s.label} (${unit})`)], Array.from({ length: nowIdx + 1 }, (_, i) => [`${String(i).padStart(2, '0')}:00${i === nowIdx ? ' (partial)' : ''}`, ...series.map(s => fmt1(s.values[i]))]));
  const fig = chartShell({ id, title, sub, legend: series.map(s => ({ label: s.label, cls: s.cls })), svg, table: tbl });
  const tip = $('.ec-tip', fig), box = $('.ec-box', fig);
  const show = i => {
    i = Math.max(0, Math.min(nowIdx, i)); hit.dataset.i = String(i);
    cross.setAttribute('x1', x(i)); cross.setAttribute('x2', x(i)); cross.style.display = '';
    series.forEach((se, k) => { dots[k].setAttribute('cx', x(i)); dots[k].setAttribute('cy', y(se.values[i])); dots[k].style.display = ''; });
    clear(tip); tip.hidden = false;
    tip.append(h('p', { class: 'ec-tip-h', text: `${String(i).padStart(2, '0')}:00${i === nowIdx ? ' (so far)' : ''}` }), ...series.map(se => h('p', { class: 'ec-tip-r' }, h('span', { class: `ec-sw ${se.cls}` }), h('span', { text: se.label }), h('strong', { text: `${fmt1(se.values[i])} ${unit}` }))));
    const r = svg.getBoundingClientRect(), bw = box.getBoundingClientRect();
    const px = (x(i) / W) * r.width + (r.left - bw.left);
    tip.style.left = `${Math.min(Math.max(px + 12, 4), bw.width - tip.offsetWidth - 4)}px`; tip.style.top = '8px';
  };
  const hide = () => { cross.style.display = 'none'; dots.forEach(d => { d.style.display = 'none'; }); tip.hidden = true; };
  hit.addEventListener('pointermove', e => { const r = svg.getBoundingClientRect(); const px = ((e.clientX - r.left) / r.width) * W; show(Math.round(((px - L) / pw) * (n - 1))); });
  hit.addEventListener('pointerleave', hide); hit.addEventListener('blur', hide);
  hit.addEventListener('focus', () => show(+(hit.dataset.i ?? nowIdx)));
  hit.addEventListener('keydown', e => { if (e.key === 'ArrowRight' || e.key === 'ArrowLeft') { e.preventDefault(); show(+(hit.dataset.i ?? nowIdx) + (e.key === 'ArrowRight' ? 1 : -1)); } });
  return fig;
}
function columnChart({ id, title, sub, days, keys, unit }) {
  const ph_ = isPhone(); const W = ph_ ? 380 : 720, H = ph_ ? 230 : 250, L = ph_ ? 34 : 48, R = 8, T = 14, B = 30, pw = W - L - R, ph = H - T - B;
  const yMax = 40, y = v => T + ph - (v / yMax) * ph, band = pw / days.length, bw = ph_ ? 9 : 18, gap = 2;
  const svg = sv('svg', { class: 'ec-svg', viewBox: `0 0 ${W} ${H}`, role: 'img', 'aria-label': `${title}. ${sub ?? ''} A table with the same values follows the chart.`, preserveAspectRatio: 'xMidYMid meet' });
  for (let v = 0; v <= yMax; v += 10) { svg.append(sv('line', { class: 'ec-grid', x1: L, x2: W - R, y1: y(v), y2: y(v) })); svg.append(sv('text', { class: 'ec-ax', x: L - 8, y: y(v) + 4, 'text-anchor': 'end' }, String(v))); }
  const cap = (x0, top, w, base) => `M${x0} ${base} V${top + 4} Q${x0} ${top} ${x0 + 4} ${top} H${x0 + w - 4} Q${x0 + w} ${top} ${x0 + w} ${top + 4} V${base} Z`;
  const groups = days.map((d, i) => {
    const cx = L + band * i + band / 2; const g = sv('g', { class: 'ec-grp', 'data-i': i });
    keys.forEach((k, j) => { const x0 = cx + (j === 0 ? -bw - gap / 2 : gap / 2); g.append(sv('path', { class: `ec-bar ${k.cls}`, d: cap(x0, y(d[k.key]), bw, y(0)) })); });
    svg.append(g); svg.append(sv('text', { class: 'ec-ax', x: cx, y: H - 8, 'text-anchor': 'middle' }, ph_ ? d.label.split(' ')[0].slice(0, 2) + ' ' + d.label.split(' ')[1] : d.label.replace(/ \d{2} \w{3}$/, ' ' + d.label.split(' ')[1])));
    return { cx, g };
  });
  const hits = days.map((d, i) => { const r = sv('rect', { class: 'ec-hit', x: L + band * i, y: T, width: band, height: ph, tabindex: '0', role: 'img', 'aria-label': `${d.label}: ${keys.map(k => `${k.label} ${fmt1(d[k.key])} ${unit}`).join(', ')}` }); svg.append(r); return r; });
  const tbl = tableOf(['Day', ...keys.map(k => `${k.label} (${unit})`), 'Fed into grid (kWh)', 'Imported (kWh)'], days.map(d => [d.label, ...keys.map(k => fmt1(d[k.key])), fmt1(d.fedInKWh), fmt1(d.importedKWh)]));
  const fig = chartShell({ id, title, sub, legend: keys.map(k => ({ label: k.label, cls: k.cls })), svg, table: tbl });
  const tip = $('.ec-tip', fig), box = $('.ec-box', fig);
  const show = i => {
    const d = days[i]; clear(tip); tip.hidden = false;
    tip.append(h('p', { class: 'ec-tip-h', text: d.label }), ...keys.map(k => h('p', { class: 'ec-tip-r' }, h('span', { class: `ec-sw ${k.cls}` }), h('span', { text: k.label }), h('strong', { text: `${fmt1(d[k.key])} ${unit}` }))), h('p', { class: 'ec-tip-r' }, h('span', { class: 'ec-sw ec-none' }), h('span', { text: 'Fed into grid' }), h('strong', { text: `${fmt1(d.fedInKWh)} kWh` })), h('p', { class: 'ec-tip-r' }, h('span', { class: 'ec-sw ec-none' }), h('span', { text: 'Imported' }), h('strong', { text: `${fmt1(d.importedKWh)} kWh` })));
    const r = svg.getBoundingClientRect(), b = box.getBoundingClientRect(); const px = (groups[i].cx / W) * r.width + (r.left - b.left);
    tip.style.left = `${Math.min(Math.max(px + 14, 4), b.width - tip.offsetWidth - 4)}px`; tip.style.top = '8px';
    groups.forEach((gr, j) => gr.g.classList.toggle('is-dim', j !== i));
  };
  const hide = () => { tip.hidden = true; groups.forEach(gr => gr.g.classList.remove('is-dim')); };
  hits.forEach((r, i) => { r.addEventListener('pointerenter', () => show(i)); r.addEventListener('pointerleave', hide); r.addEventListener('focus', () => show(i)); r.addEventListener('blur', hide); });
  return fig;
}
function regDeadline(r) {
  if (!r.deadlineMonths) return r.deadline;
  const c = findDatum(root.id, 'commissioningDate'); const iso = c && String(c.d.value ?? '');
  const m = /^(\d{4})-(\d{2})-(\d{2})$/.exec(iso ?? ''); if (!m) return r.deadline;
  const d = new Date(Date.UTC(+m[1], +m[2] - 1 + r.deadlineMonths, +m[3]));
  return `${r.deadline}: by ${fmtDate(d.toISOString().slice(0, 10))} (illustrative commissioning date ${fmtDate(iso)})`;
}

// ---- deep links to the issued VERA passports: one resolver, one element, used by every view
// state: active (public, link works) · issued (created, not yet public) · planned (not issued: the address is expected, never a link) · covered (no passport of its own)
function passportRef(id) {
  const n = byId.get(id); if (!n) return null;
  if (n.dpp.mode === 'none') { const p = anc(id).map(a => byId.get(a)).find(a => a.dpp.mode !== 'none'); const kids = n.children.map(c => byId.get(c)).filter(c => c.dpp.mode !== 'none'); return { state: 'covered', node: n, by: kids.length ? kids : p ? [p] : [] }; }
  return { state: n.dpp.state ?? (n.dpp.live ? 'active' : 'planned'), node: n, href: n.dpp.viewerUrl, did: n.dpp.did, alias: n.dpp.alias, env: n.dpp.env };
}
const REF_LABEL = { active: 'Active', issued: 'Issued, not public yet', planned: 'Not issued', covered: 'Covered by other passports' };
const REF_TONE = { active: 'ok', issued: 'warn', planned: 'neutral', covered: 'neutral' };
function passportLink(id, opts = {}) {
  const r = passportRef(id); if (!r) return null;
  const cls = `btn ${opts.primary ? 'btn-primary' : 'btn-quiet'} pl`;
  if (r.state === 'active') return h('a', { class: cls, href: r.href, target: '_blank', rel: 'noopener noreferrer' }, opts.label ?? 'Open issued passport', ico('arrow-up-right'), h('span', { class: 'sr-only', text: ' (opens in a new tab)' }));
  const why = r.state === 'issued' ? 'The passport is created and becomes public after its credentials are active.' : r.state === 'covered' ? `No passport of its own: covered by ${r.by.map(b => b.title).join(', ') || 'its parent'}.` : `Not issued yet. The link appears after the issue step, which needs approval. Expected address: ${r.href}`;
  return h('button', { type: 'button', class: `${cls} is-off`, 'aria-disabled': 'true', title: why, onclick: e => e.preventDefault() }, ico('link-03'), opts.label ? opts.label : r.state === 'issued' ? 'Issued, not public yet' : r.state === 'covered' ? 'Covered by other passports' : 'Passport not issued yet');
}
const passportPill = id => { const r = passportRef(id); return r ? h('span', { class: `pill${r.state === 'planned' ? ' is-ill' : ''}`, 'data-tone': REF_TONE[r.state] }, ico(r.state === 'active' ? 'check-circle' : r.state === 'issued' ? 'clock' : 'link-03'), REF_LABEL[r.state]) : null; };
const dashLink = id => { const u = new URL(location.href); u.hash = `#/n/${encodeURIComponent(id)}`; return (APP?.pageUrl ? `${APP.pageUrl.replace(/\/+$/, '')}/index.html#/n/${encodeURIComponent(id)}` : u.href); };
const QUICK = [['manual', 'Manual'], ['safety', 'Safety'], ['firmware', 'Firmware'], ['warranty', 'Warranty'], ['support', 'Support']];
const MATRIX = [['manual', 'Manual'], ['safety', 'Safety'], ['installation', 'Install'], ['datasheet', 'Data'], ['declaration', 'Declaration'], ['maintenance', 'Service'], ['firmware', 'Firmware'], ['warranty', 'Warranty'], ['takeback', 'Take back'], ['commissioning', 'Commission'], ['support', 'Support']];
function docNodes() { const hasGroup = nodes.some(n => n.id === 'batteries' && (n.documents ?? []).length); return nodes.filter(n => (n.documents ?? []).length && !(hasGroup && /^battery-\d+$/.test(n.id))); }


// ---- registrations: explainer and mock start dialog (spec: registrations.registers[].explain)
function openRegStart(r, st) {
  let dlg = $('#reg-dlg');
  if (!dlg) { dlg = h('dialog', { id: 'reg-dlg', class: 'doc-dlg', 'aria-labelledby': 'reg-dlg-t' }); document.body.append(dlg); dlg.addEventListener('click', e => { if (e.target === dlg) dlg.close(); }); }
  clear(dlg);
  const resolve = f => { if (f.value != null && !f.from) return { text: f.value, held: true }; const key = f.from.split('.')[1]; for (const u of r.units ?? []) { const t = findDatum(u.unit, key); if (t && t.d.value != null && t.d.status !== 'unknown') return { text: datumText(t), held: true, ill: t.d.status === 'illustrative' }; } return { text: 'Not yet in the passport', held: false }; };
  dlg.append(
    h('header', { class: 'doc-h' }, h('span', { class: 'hue-tile' }, ico('clipboard-check')), h('div', {}, h('p', { class: 'cap', text: `${r.title} · ${st.actor}` }), h('h2', { id: 'reg-dlg-t', text: st.action })),
      h('button', { type: 'button', class: 'doc-x', 'aria-label': 'Close', onclick: () => dlg.close() }, ico('x-close'))),
    h('div', { class: 'doc-b' },
      h('p', { class: 'doc-note', text: `Mock: nothing is sent and no register entry is made. The real process runs in ${st.portal}.` }),
      st.prefill?.length ? h('div', {}, h('p', { class: 'cap', text: 'The passport can pre-fill (suggestion)' }), h('ul', { class: 'reg-f' }, st.prefill.map(f => { const v = resolve(f); return h('li', {}, h('span', { text: f.field }), h('span', { class: 'pill', 'data-tone': v.held ? 'ok' : 'warn' }, ico(v.held ? 'check-circle' : 'clock'), v.text + (v.ill ? ' (illustrative)' : ''))); }))) : null,
      st.needsFromYou?.length ? h('div', {}, h('p', { class: 'cap', text: `${st.actor === 'Installer' ? 'The installer still supplies' : 'You still supply'}` }), h('ul', { class: 'ex-l' }, st.needsFromYou.map(x => h('li', { text: x })))) : null),
    h('footer', { class: 'doc-f' }, h('button', { type: 'button', class: 'btn btn-primary', onclick: () => dlg.close() }, 'Close')));
  dlg.showModal();
}
function regExplain(r) {
  const e = r.explain; if (!e) return null;
  const sec = (t, ...c) => h('div', { class: 'ex-s' }, h('h5', { class: 'ex-h', text: t }), ...c);
  return h('details', { class: 'reg-ex' },
    h('summary', {}, ico('info-circle'), 'What this is, why it matters, who does what'),
    h('div', { class: 'ex-b' },
      sec('What it is', h('p', { text: e.what })),
      sec('Why it matters', h('p', { text: e.why })),
      e.who?.length ? sec('Who does what', h('dl', { class: 'ex-who' }, e.who.map(w => h('div', {}, h('dt', { text: w.role }), h('dd', { text: w.does }))))) : null,
      e.steps?.length ? sec('Steps', h('ol', { class: 'ex-l' }, e.steps.map(x => h('li', { text: x })))) : null,
      e.data?.length ? sec('What data is shared, with whom and how', h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t' }, h('caption', { class: 'sr-only', text: `${r.title}: data shared` }),
        h('thead', {}, h('tr', {}, ['Data', 'Shared with', 'How', 'Public'].map(t => h('th', { scope: 'col', text: t })))),
        h('tbody', {}, e.data.map(d => h('tr', {}, h('th', { scope: 'row', text: d.item }), h('td', { 'data-label': 'Shared with', text: d.sharedWith }), h('td', { 'data-label': 'How', text: d.how }), h('td', { 'data-label': 'Public', text: cap1(d.public ?? '') }))))))) : null,
      e.consequences ? sec('If it is late or missing', h('p', { text: e.consequences })) : null,
      e.suggest ? sec('Suggestion for the passport', h('p', { text: e.suggest })) : null,
      e.src?.length ? h('p', { class: 'ex-src' }, srcLinks({ src: e.src })) : null),
    e.start?.length ? h('div', { class: 'ex-go' }, h('span', { class: 'cap', text: 'Try it (mock)' }), e.start.map(st => h('button', { type: 'button', class: 'btn', onclick: () => openRegStart(r, st) }, ico('arrow-right'), `Start as ${lc(st.actor)}`))) : null);
}

// ---- grid operator view (spec: app.gridOperator)
function gridOperatorBlock() {
  const G = APP.gridOperator; if (!G) return null;
  const card = (k, t) => h('article', { class: `go-c go-${k}` }, h('h4', { text: t.title }), h('p', { text: t.text }), t.basis ? h('p', { class: 'go-basis' }, h('span', { class: 'src-k', text: 'Basis: ' }), t.basis) : null, t.src?.length ? h('p', { class: 'ex-src' }, srcLinks({ src: t.src })) : null);
  const tbl = (cap, heads, rows) => h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t' }, h('caption', { class: 'sr-only', text: cap }), h('thead', {}, h('tr', {}, heads.map(t => h('th', { scope: 'col', text: t })))), h('tbody', {}, rows)));
  return h('section', { class: 'blk go' },
    G.intro ? h('p', { class: 'blk-note', text: G.intro }) : null,
    G.roles?.length ? h('div', {}, h('h3', { text: 'Who is involved' }), tbl('Roles', ['Role', 'Who it is', 'What it does'], G.roles.map(x => h('tr', {}, h('th', { scope: 'row', text: x.role }), h('td', { 'data-label': 'Who it is', text: x.is }), h('td', { 'data-label': 'What it does', text: x.does }))))) : null,
    G.chain?.length ? h('div', {}, h('h3', { text: G.labels?.chain ?? 'How a control signal reaches the home' }), h('ol', { class: 'go-chain' }, G.chain.map((c, i) => h('li', {}, h('span', { class: 'go-n', text: String(i + 1) }), h('div', {}, h('strong', { text: c.label }), h('p', { text: c.text })))))) : null,
    h('div', { class: 'go-cols' },
      h('div', {}, h('h3', { text: G.labels?.canDo ?? 'What the grid operator can do' }), (G.canDo ?? []).map(t => card('can', t))),
      h('div', {}, h('h3', { text: 'What it cannot do' }), (G.cannotDo ?? []).map(t => card('cannot', t)))),
    G.reads?.length ? h('div', {}, h('h3', { text: G.labels?.reads ?? 'What it can read in the passports of this home' }), h('p', { class: 'blk-note', text: 'Values come from the passports. Illustrative values are marked.' }),
      tbl('Passport data the grid operator reads', ['Passport', 'Data', 'Value', 'Why'], G.reads.map(x => { const t = findDatum(x.node, x.from.split('.')[1]); const n = byId.get(x.node); return h('tr', {}, h('th', { scope: 'row' }, n ? h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(x.node) }, n.title) : x.node), h('td', { 'data-label': 'Data', text: x.label }), h('td', { 'data-label': 'Value' }, t ? h('span', {}, datumText(t) ?? 'Unknown', t.d.status === 'illustrative' ? ' (illustrative)' : '') : 'Not in passport'), h('td', { 'data-label': 'Why', text: x.why })); }))) : null,
    G.sees?.length ? h('div', {}, h('h3', { text: 'What data the operator receives' }), tbl('Data flows', ['Data', 'From', 'How', 'Note'], G.sees.map(x => h('tr', {}, h('th', { scope: 'row', text: x.data }), h('td', { 'data-label': 'From', text: x.from }), h('td', { 'data-label': 'How', text: x.how }), h('td', { 'data-label': 'Note', text: x.note ?? '' }))))) : null,
    G.duties?.length ? h('div', {}, h('h3', { text: 'Duties of the grid operator' }), h('ul', { class: 'ex-l' }, G.duties.map(x => h('li', { text: x })))) : null,
    G.discussion?.length ? h('div', {}, h('h3', { text: 'Questions for a discussion with a grid operator' }), h('ol', { class: 'ex-l' }, G.discussion.map(x => h('li', { text: x })))) : null,
    G.src?.length ? h('p', { class: 'ex-src' }, srcLinks({ src: G.src })) : null);
}

// ---- flex service selection (spec: app.flexMarket), shown on the HEMS passport and in Services
const FLEX_KEY = 'flexSelected';
function flexSelectBlock() {
  const M = APP.flexMarket; if (!M) return null;
  let sel = M.selected;
  try { const v = localStorage.getItem(FLEX_KEY); if (v && M.offers.some(o => o.id === v)) sel = v; } catch (e) { /* storage may be blocked */ }
  const root = h('section', { class: 'blk fm' });
  const draw = () => {
    clear(root);
    const offers = [...M.offers].sort((a, b) => a.rank - b.rank);
    const cur = offers.find(o => o.id === sel) ?? offers[0];
    root.append(h('h3', { text: M.title ?? 'Flex service selection' }), M.note ? h('p', { class: 'blk-note', text: M.note }) : null,
      h('ol', { class: 'fm-list', 'aria-label': 'Flex services in demo ordering' }, offers.map(o => {
        const on = o.id === cur.id;
        return h('li', { class: `fm-o${on ? ' is-sel' : ''}`, 'data-kind': o.kind },
          h('span', { class: 'fm-rank', 'aria-label': `Rank ${o.rank}`, text: String(o.rank) }),
          h('div', { class: 'fm-m' },
            h('div', { class: 'fm-t' }, h('strong', { text: o.name }), h('span', { class: 'chip', text: o.kind === 'fictional' ? 'Fictional demo service' : 'Market example, text only' }), on ? chipTone('ok', 'Selected', 'check-circle') : null),
            h('p', { class: 'fm-offer', text: o.offer }), o.summary ? h('p', { text: o.summary }) : null,
            h('details', { class: 'fm-d' }, h('summary', { text: 'Compare on the criteria' }),
              h('dl', { class: 'ex-who' }, (M.criteria ?? []).map(c => h('div', {}, h('dt', { text: c.label }), h('dd', { text: o.values?.[c.id] ?? 'Not stated' }))), o.needs ? h('div', {}, h('dt', { text: 'Device control it needs' }), h('dd', { text: o.needs })) : null),
              o.unverified?.length ? h('ul', { class: 'ex-l fm-u' }, o.unverified.map(x => h('li', {}, h('span', { class: 'pill', 'data-tone': 'warn' }, ico('help-circle'), 'Not verified'), ` ${x}`))) : null,
              o.src?.length ? h('p', { class: 'ex-src' }, srcLinks({ src: o.src })) : null)),
          h('button', { type: 'button', class: 'btn', 'aria-pressed': on ? 'true' : 'false', onclick: () => { sel = o.id; try { localStorage.setItem(FLEX_KEY, sel); } catch (e) { /* ignore */ } draw(); } }, on ? 'Selected' : 'Select'));
      })));
    const panel = h('article', { class: 'reg fm-cur' }, h('header', { class: 'reg-h' }, h('h4', { text: `Selected: ${cur.name}` }), h('p', { class: 'reg-op', text: cur.offer })));
    if (cur.kind === 'fictional') {
      const cfg = (M.config ?? []).map(c => { const t = c.from ? findDatum(c.from.split(':')[0], c.from.split(':')[1].split('.')[1]) : null; return { label: c.label, text: c.value ?? datumText(t) ?? 'Not stated', ill: t?.d.status === 'illustrative' }; });
      panel.append(h('h5', { class: 'ex-h', text: 'How it is configured' }), h('dl', { class: 'reg-meta' }, cfg.map(c => h('div', {}, h('dt', { text: c.label }), h('dd', { text: c.text + (c.ill ? ' (illustrative)' : '') })))));
      const fs = byId.get(M.passportNode ?? 'flexservice');
      if (fs) panel.append(h('div', { class: 'fm-pp' }, h('h5', { class: 'ex-h', text: 'Flex service passport' }), h('p', { text: `${fs.title}: issued by ${M.issuer?.name ?? fs.responsible}. ${M.issuer?.text ?? ''}` }),
        h('div', { class: 'ex-go' }, h('button', { type: 'button', class: 'btn btn-primary', onclick: () => selectFrom(fs.id) }, 'Open the flex service passport'), passportLink(fs.id, { label: 'Open the issued passport' }))));
    } else panel.append(h('p', { class: 'blk-note', text: 'Preview only. No passport exists for this provider in the demo and the choice is not stored in any passport. A real provider would issue its own flex service passport and configuration.' }));
    root.append(panel);
  };
  draw();
  return root;
}


// ---- About view: concept diagrams and tables, all from spec app.about
const wrapText = (t, max) => { const out = []; let line = ''; for (const w of String(t ?? '').split(/\s+/)) { if ((line + ' ' + w).trim().length > max && line) { out.push(line); line = w; } else line = (line + ' ' + w).trim(); } if (line) out.push(line); return out; };
function conceptDiagram(D0) {
  const NS = 'http://www.w3.org/2000/svg', W = D0.width ?? 1080, H = D0.height ?? 560;
  const el = (t, a = {}, ...c) => { const e = document.createElementNS(NS, t); for (const [k, v] of Object.entries(a)) if (v != null) e.setAttribute(k, v); e.append(...c.filter(x => x != null)); return e; };
  const svg = el('svg', { class: 'cd', viewBox: `0 0 ${W} ${H}`, role: 'img', 'aria-label': D0.title ?? 'Concept diagram' });
  svg.append(el('defs', {}, el('marker', { id: 'cd-ar', viewBox: '0 0 10 10', refX: '9', refY: '5', markerWidth: '7', markerHeight: '7', orient: 'auto-start-reverse' }, el('path', { d: 'M0 0 L10 5 L0 10 z', class: 'cd-ah' }))));
  for (const l of D0.lanes ?? []) { svg.append(el('rect', { class: 'cd-lane', x: l.x, y: l.y ?? 8, width: l.w, height: l.h ?? H - 16, rx: 10 }), el('text', { class: 'cd-lane-t', x: l.x + l.w / 2, y: (l.y ?? 8) + 20, 'text-anchor': 'middle' }, l.label)); }
  const B = new Map((D0.boxes ?? []).map(b => [b.id, b]));
  const anchor = (b, side) => side === 'l' ? [b.x, b.y + b.h / 2] : side === 'r' ? [b.x + b.w, b.y + b.h / 2] : side === 't' ? [b.x + b.w / 2, b.y] : [b.x + b.w / 2, b.y + b.h];
  for (const a of D0.arrows ?? []) {
    const f = B.get(a.from), t = B.get(a.to); if (!f || !t) continue;
    const [x1, y1] = anchor(f, a.fromSide ?? 'r'), [x2, y2] = anchor(t, a.toSide ?? 'l');
    const pts = [[x1, y1], ...(a.via ?? []), [x2, y2]];
    svg.append(el('polyline', { class: `cd-a cd-a-${a.kind ?? 'data'}`, points: pts.map(q => q.join(',')).join(' '), 'marker-end': 'url(#cd-ar)', 'marker-start': a.both ? 'url(#cd-ar)' : null }));
    if (a.label) { const m = pts[Math.floor((pts.length - 1) / 2)], n = pts[Math.floor((pts.length - 1) / 2) + 1]; const lx = (m[0] + n[0]) / 2 + (a.dx ?? 0), ly = (m[1] + n[1]) / 2 + (a.dy ?? -6); svg.append(el('text', { class: 'cd-al', x: lx, y: ly, 'text-anchor': 'middle' }, a.label)); }
  }
  for (const b of D0.boxes ?? []) {
    const g = el('g', { class: `cd-b cd-k-${b.kind ?? 'plain'}` });
    g.append(el('rect', { x: b.x, y: b.y, width: b.w, height: b.h, rx: 8 }));
    const tl = wrapText(b.title, Math.floor(b.w / 7.2)), bl = wrapText(b.text, Math.floor(b.w / 5.9));
    let y = b.y + 18; tl.forEach(l => { g.append(el('text', { class: 'cd-t', x: b.x + 10, y }, l)); y += 15; });
    y += 2; bl.forEach(l => { if (y < b.y + b.h - 4) g.append(el('text', { class: 'cd-x', x: b.x + 10, y }, l)); y += 13; });
    svg.append(g);
  }
  return h('figure', { class: 'cd-fig' }, svg, D0.caption ? h('figcaption', { class: 'blk-note', text: D0.caption }) : null);
}
function aboutBlock() {
  const A = APP.about; if (!A) return null;
  const sec = (t, note, ...c) => h('section', { class: 'about-s' }, h('h3', { text: t }), note ? h('p', { class: 'blk-note', text: note }) : null, ...c);
  const rich = X => sec(X.title, X.note,
      h('ul', { class: 'about-l' }, X.explain.map(x => h('li', { class: 'about-c' }, h('h4', { text: x.title }), h('p', { text: x.text }), x.basis ? h('p', { class: 'go-basis' }, h('span', { class: 'src-k', text: 'Basis: ' }), x.basis) : null))),
      ...[X.diagram, ...(X.diagrams ?? [])].filter(Boolean).map(conceptDiagram),
      X.table ? h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t rost' }, h('caption', { class: 'sr-only', text: X.table.caption ?? X.title }), h('thead', {}, h('tr', {}, X.table.cols.map(t => h('th', { scope: 'col', text: t })))), h('tbody', {}, X.table.rows.map(r => h('tr', {}, r.map((c, i) => i === 0 ? h('th', { scope: 'row', text: c }) : h('td', { 'data-label': X.table.cols[i], text: c }))))))) : null,
      X.standards ? h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t' }, h('caption', { class: 'sr-only', text: 'Standards behind the graph' }), h('thead', {}, h('tr', {}, ['Standard', 'What it does', 'Status'].map(t => h('th', { scope: 'col', text: t })))), h('tbody', {}, X.standards.map(x => h('tr', {}, h('th', { scope: 'row', text: x.name }), h('td', { 'data-label': 'What it does', text: x.what }), h('td', { 'data-label': 'Status', text: x.status })))))) : null,
      X.why ? h('div', {}, h('h4', { class: 'about-sh', text: X.whyTitle ?? 'Why it matters' }), h('ul', { class: 'about-l' }, X.why.map(x => h('li', { class: 'about-c' }, h('h4', { text: x.title }), h('p', { text: x.text }), x.basis ? h('p', { class: 'go-basis' }, h('span', { class: 'src-k', text: 'Basis: ' }), x.basis) : null)))) : null,
      X.src?.length ? h('p', { class: 'ex-src' }, srcLinks({ src: X.src })) : null);
  const LV = { yes: ['ok', 'check-circle', 'Yes'], scoped: ['warn', 'clock', 'Scoped'], no: ['neutral', 'x-close', 'No'] };
  return h('section', { class: 'blk about' }, h('p', { class: 'about-i', text: A.intro }),
    h('ul', { class: 'about-l' }, A.points.map(x => h('li', { class: 'about-c' }, h('h4', { text: x.title }), h('p', { text: x.text })))),
    A.concept ? h('p', { class: 'doc-note about-concept', text: A.concept }) : null,
    A.infra ? rich(A.infra) : null,
    A.journey ? sec(A.journey.title, A.journey.note,
      h('ol', { class: 'jn' }, A.journey.steps.map((x, i) => h('li', { class: 'jn-s', 'data-actor': x.actor.toLowerCase().split(/[ ,]/)[0] }, h('span', { class: 'jn-n', text: String(i + 1) }), h('span', { class: 'chip', text: x.actor }), h('h4', { text: x.title }), h('p', { text: x.text }))))) : null,
    A.owners ? sec(A.owners.title, A.owners.note, h('ul', { class: 'about-l' }, A.owners.kinds.map(k => h('li', { class: 'about-c' }, h('h4', { text: k.title }), h('dl', { class: 'ex-who own-d' }, k.rows.map(r => h('div', {}, h('dt', { text: r.k }), h('dd', { text: r.v })))), k.basis ? h('p', { class: 'go-basis' }, h('span', { class: 'src-k', text: 'Basis: ' }), k.basis) : null))), A.owners.src?.length ? h('p', { class: 'ex-src' }, srcLinks({ src: A.owners.src })) : null) : null,
    A.graph ? rich(A.graph) : null,
    A.aggregation ? sec(A.aggregation.title, A.aggregation.note, conceptDiagram(A.aggregation), A.aggregation.steps ? h('ol', { class: 'ex-l' }, A.aggregation.steps.map(x => h('li', { text: x }))) : null) : null,
    A.access ? sec(A.access.title, A.access.note,
      h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t acc' }, h('caption', { class: 'sr-only', text: A.access.title }),
        h('thead', {}, h('tr', {}, h('th', { scope: 'col', text: 'Party' }), A.access.cols.map(c => h('th', { scope: 'col', text: c })))),
        h('tbody', {}, A.access.rows.map(r => h('tr', {}, h('th', { scope: 'row', text: r.party }), r.cells.map((c, i) => h('td', { 'data-label': A.access.cols[i] }, chipTone(LV[c.level][0], LV[c.level][2], LV[c.level][1]), h('span', { class: 'acc-t', text: c.text ?? '' })))))))),
      A.access.legend ? h('p', { class: 'blk-note', text: A.access.legend }) : null) : null,
    A.lockout ? sec(A.lockout.title, A.lockout.note, h('ul', { class: 'about-l' }, A.lockout.layers.map(x => h('li', { class: 'about-c' }, h('h4', { text: x.title }), h('p', { text: x.text }), x.basis ? h('p', { class: 'go-basis' }, h('span', { class: 'src-k', text: 'Basis: ' }), x.basis) : null))), A.lockout.src?.length ? h('p', { class: 'ex-src' }, srcLinks({ src: A.lockout.src })) : null) : null,
    A.benefits ? sec(A.benefits.title, A.benefits.note, h('ul', { class: 'about-l' }, A.benefits.parties.map(x => h('li', { class: 'about-c' }, h('h4', { text: x.party }), h('ul', { class: 'ex-l' }, x.points.map(t => h('li', { text: t }))))))) : null,
    A.outlook ? sec(A.outlook.title, A.outlook.note, h('ul', { class: 'about-l' }, A.outlook.items.map(x => h('li', { class: 'about-c' }, h('h4', { text: x.title }), h('p', { text: x.text }), x.basis ? h('p', { class: 'go-basis' }, h('span', { class: 'src-k', text: 'Basis: ' }), x.basis) : null))), A.outlook.src?.length ? h('p', { class: 'ex-src' }, srcLinks({ src: A.outlook.src })) : null) : null,
    A.agents ? rich(A.agents) : null,
    A.open?.length ? sec('Open questions', 'Points this concept does not settle.', h('ol', { class: 'ex-l' }, A.open.map(x => h('li', { text: x })))) : null);
}

const BLOCKS = {
  about: aboutBlock,
  gridOperator: gridOperatorBlock,
  operation: operationBlock,
  flexSelect: flexSelectBlock,
  passports() {
    const list = nodes.filter(n => n.dpp.mode !== 'none');
    const V = D.meta.vera ?? {};
    const cnt = k => list.filter(n => (n.dpp.state ?? (n.dpp.live ? 'active' : 'planned')) === k).length;
    const qr = APP.passports?.qrFor;
    const wrap = h('section', { class: 'blk' });
    wrap.append(h('p', { class: 'blk-note', text: 'Each component passport lives on the VERA platform. This dashboard links to it once it is issued. Before that, the address is shown as expected and never as a link.' }));
    wrap.append(h('dl', { class: 'reg-meta pass-meta' },
      h('div', {}, h('dt', { text: 'Environment' }), h('dd', { text: V.env ?? 'staging' })),
      h('div', {}, h('dt', { text: 'Address pattern' }), h('dd', {}, h('code', { text: `${V.viewerBase ?? 'viewer'}/did:web:${V.didHost ?? 'host'}:did-registry:<alias>` }))),
      h('div', {}, h('dt', { text: 'Passports' }), h('dd', { text: `${list.length}: ${cnt('active')} active, ${cnt('issued')} issued, ${cnt('planned')} not issued` }))));
    const rows = list.map(n => {
      const r = passportRef(n.id);
      const isQr = qr && (qr.categories ?? []).includes(n.category) && n.dpp.role === 'regulatory';
      return h('tr', {},
        h('th', { scope: 'row' }, h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(n.id) }, n.title), h('span', { class: 'pass-sub', text: `${n.levelName} · ${n.dpp.role}` }), isQr ? h('span', { class: 'chip chip-act', title: 'The QR code on the battery points to this address (Battery Regulation Art. 13(6), Art. 77)', text: 'QR code target' }) : null),
        h('td', { 'data-label': 'Status' }, passportPill(n.id)),
        h('td', { 'data-label': 'Identifier' }, h('code', { class: 'did', text: r.alias }), copyBtn(r.did, `Copy the identifier of ${n.title}`)),
        h('td', { 'data-label': 'Address' }, r.state === 'active' ? passportLink(n.id, { label: 'Open' }) : h('details', { class: 'reg-d' }, h('summary', { text: 'Expected address' }), h('code', { class: 'did', text: r.href }), copyBtn(r.href, `Copy the expected address of ${n.title}`), h('p', { class: 'reg-basis', text: 'Expected from the platform pattern; not confirmed until the first passport is issued.' }))),
        h('td', { 'data-label': 'Dashboard link' }, copyBtn(dashLink(n.id), `Copy the dashboard link for ${n.title}`)));
    });
    wrap.append(h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t pass-t' }, h('caption', { class: 'sr-only', text: 'Passports, identifiers and links' }),
      h('thead', {}, h('tr', {}, ['Passport', 'Status', 'Identifier', 'Address', 'Dashboard link'].map(x => h('th', { scope: 'col', text: x })))), h('tbody', {}, rows))));
    const grp = nodes.filter(n => n.dpp.mode === 'none');
    if (grp.length) wrap.append(h('p', { class: 'blk-note', text: `${grp.map(n => n.title).join(', ')} ${grp.length === 1 ? 'has' : 'have'} no passport of its own; the passports of its parts carry the data.` }));
    wrap.append(h('p', { class: 'blk-note', text: 'The dashboard link opens the component in this dashboard; put the hosted address of the dashboard in the passport later so both directions work.' }));
    return wrap;
  },
  alerts() {
    const list = computeAlerts();
    const lv = alertLevel(list); const [ttl, tone, icon] = ALERT_UI[lv];
    const wrap = h('section', { class: 'blk' });
    const crit = list.filter(a => a.sev === 'crit').length, warn = list.filter(a => a.sev === 'warn').length;
    wrap.append(h('div', { class: `al-sum al-${lv}` }, h('span', { class: 'al-ico' }, ico(icon)), h('div', {}, h('p', { class: 'al-t', text: ttl }), h('p', { class: 'al-d', text: lv === 'ok' ? 'No open alerts in any dimension.' : `${plural(crit, 'critical alert')} and ${plural(warn, 'warning')} across ${new Set(actionable(list).map(a => a.dim)).size} of ${ALERT_DIMS.length} dimensions. ${plural(list.length - crit - warn, 'open data point')} ${list.length - crit - warn === 1 ? 'is' : 'are'} listed under Open data and not counted as alerts.` }))));
    const chips = h('div', { class: 'docbar', role: 'group', 'aria-label': 'Alert dimension' });
    const mk = (id, label, ic) => { const items = id === 'all' ? actionable(list) : list.filter(a => a.dim === id); const l = alertLevel(items); return h('button', { type: 'button', class: `chip chip-btn al-chip al-c-${l}`, 'aria-pressed': String(alertDim === id), onclick: () => { alertDim = id; applyView(); } }, ico(l === 'ok' ? 'check-circle' : 'alert-triangle'), h('span', { text: label }), h('span', { class: 'al-n', text: String(items.length) })); };
    chips.append(mk('all', 'All', 'list'), ...ALERT_DIMS.map(([id, l, ic]) => mk(id, l, ic)));
    const acts = h('div', { class: 'docbar', role: 'group', 'aria-label': 'Who acts' }, h('span', { class: 'cap', text: 'Who acts' }), ...['all', ACT.owner, ACT.worker, ACT.maker].map(a => h('button', { type: 'button', class: 'chip chip-btn', 'aria-pressed': String(alertActs === a), onclick: () => { alertActs = a; applyView(); } }, a === 'all' ? 'Everyone' : `${ACTS[a]} (${actionable(list).filter(x => x.acts === a).length})`)));
    wrap.append(chips, acts);
    const shown = (alertDim === 'all' ? actionable(list) : list.filter(a => a.dim === alertDim)).filter(a => alertActs === 'all' || a.acts === alertActs);
    if (!shown.length) wrap.append(h('p', { class: 'al-empty' }, ico('check-circle'), 'No alerts in this dimension.'));
    else wrap.append(h('ul', { class: 'alerts' }, shown.map(a => { const n = byId.get(a.node); return h('li', { class: `alert al-${a.sev}` },
      h('span', { class: 'al-ico', 'aria-hidden': 'true' }, ico(a.sev === 'info' ? 'info-circle' : 'alert-triangle')),
      h('div', { class: 'al-body' }, h('p', { class: 'al-title', text: a.title }), a.detail ? h('p', { class: 'al-detail', text: a.detail }) : null, h('p', { class: 'al-meta' }, h('span', { class: 'sr-only', text: a.sev === 'crit' ? 'Critical. ' : a.sev === 'warn' ? 'Warning. ' : 'Information. ' }), h('span', { class: 'chip', text: (ALERT_DIMS.find(d => d[0] === a.dim) ?? [])[1] ?? a.dim }), n ? h('span', { class: 'chip', text: n.id === 'batteries' ? 'Batteries' : n.title }) : null, a.acts ? h('span', { class: 'chip chip-act', text: `Acts: ${ACTS[a.acts]}` }) : null)),
      h('button', { type: 'button', class: 'btn btn-quiet', onclick: () => (a.view === 'components' ? selectFrom(a.node) : setView(a.view)) }, a.action)); })));
    return wrap;
  },
  energy() {
    const E = APP.energy; if (!E) return null;
    const hrs = E.hours, now = E.nowHour;
    const wrap = h('section', { class: 'blk' });
    const week = E.days;
    const sum = k => week.reduce((a, d) => a + d[k], 0);
    const prod = sum('producedKWh'), cons = sum('consumedKWh'), fed = sum('fedInKWh'), imp = sum('importedKWh');
    const tile = (label, value, unit) => h('div', { class: 'sc-kpi' }, h('dd', {}, h('span', { class: 'sc-kpi-v', text: value }), h('span', { class: 'sc-kpi-u', text: unit })), h('dt', { text: label }));
    wrap.append(h('p', { class: 'blk-note', text: E.note }),
      h('div', { class: 'sc-kpi-g' }, h('p', { class: 'cap', text: 'Last seven days' }), h('dl', { class: 'sc-kpi-l' }, tile('Produced', fmt1(prod), 'kWh'), tile('Consumed', fmt1(cons), 'kWh'), tile('Self-consumption', String(Math.round((prod - fed) / prod * 100)), '%'), tile('Self-sufficiency', String(Math.round((1 - imp / cons) * 100)), '%'))));
    wrap.append(lineChart({ id: 'power', title: 'Power today', sub: 'Hourly average in kW, up to now', nowIdx: now, nowLabel: E.nowLabel, yMax: 8, yStep: 2, unit: 'kW',
      series: [{ label: 'PV production', short: 'Production', cls: 'ec-pv', values: hrs.pvKW, area: true }, { label: 'House consumption', short: 'Consumption', cls: 'ec-load', values: hrs.loadKW }] }));
    wrap.append(lineChart({ id: 'soc', title: 'Battery state of charge today', sub: E.socNote, nowIdx: now, nowLabel: E.nowLabel, yMax: 100, yStep: 25, unit: '%', tickFmt: v => `${v} %`,
      refLine: { value: 20, label: 'Minimum charge 20 %' }, series: [{ label: 'State of charge', short: 'Charge', cls: 'ec-soc', values: hrs.socPct, area: true }] }));
    wrap.append(columnChart({ id: 'week', title: 'Production and consumption, last seven days', sub: 'kWh per day', days: week, unit: 'kWh', keys: [{ key: 'producedKWh', label: 'Produced', cls: 'ec-pv' }, { key: 'consumedKWh', label: 'Consumed', cls: 'ec-load' }] }));
    return wrap;
  },
  fleet() {
    const F = APP.fleet ?? {};
    const bats = nodes.filter(n => new RegExp(F.match ?? '^battery-\\d+$').test(n.id));
    if (!bats.length) return null;
    const val = (n, k) => findDatum(n.id, k);
    const gauge = (label, r) => { const v = r && typeof r.d.value === 'number' ? Math.max(0, Math.min(100, r.d.value)) : null; return h('div', { class: 'gg' }, h('div', { class: 'gg-h' }, h('span', { text: label }), h('span', { class: 'gg-v', text: v == null ? 'unknown' : `${Math.round(v)} %` })), h('div', { class: 'gg-t', role: 'img', 'aria-label': `${label}: ${v == null ? 'unknown' : `${Math.round(v)} percent, illustrative`}` }, v == null ? null : h('span', { class: 'gg-f', style: `width:${v}%` }))); };
    const rows = F.rows ?? [['cycleCount', 'Charge cycles'], ['internalResistanceMOhm', 'Internal resistance'], ['nextServiceDue', 'Next service'], ['warrantyYears', 'Warranty']];
    return h('section', { class: 'blk' }, h('h3', { text: F.title ?? 'Battery fleet' }), h('p', { class: 'blk-note', text: F.note ?? 'Illustrative live values, not measured. A dynamic credential is needed before real values can appear in an issued passport.' }),
      h('ul', { class: 'fleet' }, bats.map(n => h('li', { class: 'fl', 'data-hue': n.hue },
        h('header', { class: 'dc-h' }, h('span', { class: 'hue-tile' }, ico(n.icon)), h('div', {}, h('h4', { text: n.title }), h('p', { class: 'dc-sub', text: n.sub ?? '' })), h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(n.id) }, 'Open passport')),
        h('div', {}, passportPill(n.id)),
        gauge('State of charge', val(n, 'stateOfCharge')), gauge('State of health', val(n, 'stateOfHealth')),
        h('dl', { class: 'fl-kv' }, rows.map(([k, l]) => { const t = datumText(val(n, k)); return h('div', {}, h('dt', { text: l }), h('dd', { text: t ?? 'unknown', class: t ? '' : 'muted' })); })),
        null))),
      (() => { const ts = [...new Set(bats.map(n => datumText(val(n, 'maintenanceOutlook'))).filter(Boolean))]; return ts.length ? h('p', { class: 'fl-out' }, ico('info-circle'), ts.join(' ')) : null; })());
  },
  secondLife() {
    const bats = nodes.filter(n => new RegExp(APP.fleet?.match ?? '^battery-\\d+$').test(n.id));
    if (!bats.length) return null;
    const bands = APP.secondLifeBands ?? [];
    const bandOf = n => { const t = datumText(findDatum(n.id, 'secondLifeBand')) ?? ''; return bands.find(b => t.toLowerCase().includes(b.id)) ?? null; };
    const test = datumText(findDatum(bats[0].id, 'secondLifeTest'));
    return h('section', { class: 'blk' }, h('h3', { text: 'Second life: condition bands' }), h('p', { class: 'blk-note', text: 'Bands are declared by the manufacturer for this concept and show no price. A qualified party assesses each battery before any reuse.' }),
      h('ul', { class: 'bands' }, bands.map(b => { const here = bats.filter(n => bandOf(n)?.id === b.id); return h('li', { class: `band${here.length ? ' has' : ''}` }, h('p', { class: 'band-t', text: b.title }), h('p', { class: 'band-d', text: b.text }), h('p', { class: 'band-n' }, here.length ? [h('span', { class: 'chip chip-now', text: 'Current band' }), ...here.map(n => h('button', { type: 'button', class: 'chip chip-btn', onclick: () => selectFrom(n.id) }, n.title))] : h('span', { class: 'muted', text: 'No battery in this band' }))); })),
      h('p', { class: 'blk-note', text: 'Bands apply only at the end of first life; none applies today. Reuse or repurposing makes the repurposer the producer, with a new linked passport (Battery Regulation Art. 77(7)); waste status ends only with the evidence required by Art. 73.' }),
      test ? h('p', { class: 'blk-note', text: test.replace(/^Inputs:\s*/i, 'Test inputs: ') }) : null);
  },
  takeBack() {
    let list = nodes.filter(n => findDatum(n.id, 'takeBackContact')?.from === n.id || findDatum(n.id, 'takeBackRoute')?.from === n.id);
    list = list.filter(n => !list.some(c => c.parent === n.id && datumText(findDatum(c.id, 'takeBackRoute')) === datumText(findDatum(n.id, 'takeBackRoute'))));
    if (!list.length) return null;
    return h('section', { class: 'blk' }, h('h3', { text: 'Responsible take back' }), h('p', { class: 'blk-note', text: 'Routes and contacts are illustrative roles for fictional products. The legal basis is listed in the take-back document of each component.' }),
      h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl' }, h('caption', { class: 'sr-only', text: 'Take-back route by component' }),
        h('thead', {}, h('tr', {}, h('th', { scope: 'col', text: 'Component' }), h('th', { scope: 'col', text: 'Take-back route' }), h('th', { scope: 'col', text: 'Contact' }))),
        h('tbody', {}, list.map(n => h('tr', {}, h('th', { scope: 'row' }, h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(n.id) }, n.title)), h('td', { text: datumText(findDatum(n.id, 'takeBackRoute')) ?? 'unknown' }), h('td', { text: datumText(findDatum(n.id, 'takeBackContact')) ?? 'unknown' })))))));
  },
  flex() {
    const fs = byId.get('flexservice'); if (!fs) return null;
    const g = k => datumText(findDatum(fs.id, k));
    const kv = [['providerName', 'Provider'], ['serviceType', 'Service'], ['enrolment', 'Enrolment'], ['consentHolder', 'Consent held by'], ['consentScope', 'What the household allows'], ['howToStop', 'How to stop the service'], ['controllableCapacityKW', 'Controllable capacity (illustrative sum of the devices below)'], ['responseTime', 'Response time'], ['noticePeriod', 'Notice period'], ['whoCanSwitchOff', 'Who can switch it off'], ['dataShared', 'Data shared']];
    const seen = new Set(); const devices = [];
    for (const n of nodes) { const r = findDatum(n.id, 'flexControllable'); if (!r || n.id === fs.id) continue; const key = r.from; if (seen.has(key)) continue; seen.add(key); devices.push({ n: byId.get(r.from) === n ? n : byId.get(r.from), from: r.from }); }
    return h('section', { class: 'blk' }, h('h3', { text: 'Flex service' }),
      h('p', { class: 'blk-note', text: 'The passport states capability, consent and who provides the service. It carries no tariff, revenue or aggregator commercial terms.' }),
      h('article', { class: 'reg' },
        h('header', { class: 'reg-h' }, h('h4', { text: fs.title }), h('p', { class: 'reg-op', text: g('providerName') ?? fs.responsible ?? '' }), h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(fs.id) }, 'Open service passport')),
        h('dl', { class: 'reg-meta' }, kv.filter(([k]) => g(k)).map(([k, l]) => h('div', {}, h('dt', { text: l }), h('dd', { text: g(k) })))),
        devices.length ? h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t' }, h('caption', { class: 'sr-only', text: 'Controllable devices' }),
          h('thead', {}, h('tr', {}, h('th', { scope: 'col', text: 'Device' }), h('th', { scope: 'col', text: 'Controllable' }), h('th', { scope: 'col', text: 'Capacity' }), h('th', { scope: 'col', text: 'Section 14a EnWG' }), h('th', { scope: 'col', text: 'Interface (installer detail)' }))),
          h('tbody', {}, devices.map(({ n }) => { const c = datumText(findDatum(n.id, 'flexControllable')); const on = /^(true|yes)/i.test(String(c)); return h('tr', {}, h('th', { scope: 'row' }, h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(n.id) }, n.title)), h('td', {}, chipTone(on ? 'ok' : 'neutral', on ? 'Yes' : 'No')), h('td', { text: datumText(findDatum(n.id, 'flexCapabilityKW')) ?? '-' }), h('td', { text: datumText(findDatum(n.id, 'flex14a')) ?? 'Open' }), h('td', { text: datumText(findDatum(n.id, 'flexInterface')) ?? '-' })); })))) : null));
  },
  registrations() {
    const R = D.registrations; if (!R) return null;
    const all = R.registers.flatMap(r => r.units.map(u => u.status));
    const cnt = k => all.filter(x => x === k).length;
    const sum = h('ul', { class: 'reg-sum', 'aria-label': 'Registration summary' }, ['registered', 'submitted', 'prepared', 'not-started', ...(cnt('unknown') ? ['unknown'] : [])].map(k => h('li', { class: 'reg-sum-i' }, h('span', { class: 'reg-sum-n', text: String(cnt(k)) }), regPill(k))));
    const wrap = h('section', { class: 'blk' }, h('p', { class: 'blk-note', text: R.note }), h('p', { class: 'cap', text: R.illustrative ? 'Illustrative status count' : 'Status count' }), sum);
    for (const r of R.registers) {
      const rows = r.units.map(u => {
        const n = byId.get(u.unit); const title = u.unit === 'batteries' ? 'Batteries (3)' : n?.title ?? u.unit;
        const fields = u.fields ?? [];
        const own = fields.filter(f => f.from), held = own.filter(f => fieldHeld(u.unit, f)).length;
        const det = fields.length ? h('details', { class: 'reg-d' }, h('summary', {}, own.length ? `${held} of ${own.length} passport fields filled` : `${fields.length} data ${fields.length === 1 ? 'item' : 'items'} from others`),
          h('ul', { class: 'reg-f' }, fields.map(f => { const hd = fieldHeld(u.unit, f); const by = f.by ? cap1(f.by) : null; return h('li', {}, h('span', { text: f.field }), f.from ? (hd ? h('span', { class: 'pill', 'data-tone': 'ok' }, ico('check-circle'), `In passport: ${datumText(hd)}`) : h('span', { class: 'pill', 'data-tone': 'warn' }, ico('clock'), 'Not yet in passport')) : h('span', { class: 'pill', 'data-tone': 'neutral' }, ico('info-circle'), `Provided by ${lc(by)}`)); }))) : (u.basis && !u.open ? h('p', { class: 'reg-basis', text: u.basis }) : null);
        return h('tr', {}, h('th', { scope: 'row' }, n ? h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(u.unit) }, title) : title), h('td', { 'data-label': 'Status' }, regPill(u.status)), h('td', { 'data-label': 'Data needed' }, det, u.open && u.basis ? h('p', { class: 'reg-open' }, ico('help-circle'), u.basis) : null));
      });
      wrap.append(h('article', { class: 'reg' },
        h('header', { class: 'reg-h' }, h('h3', { text: r.title }), h('p', { class: 'reg-op', text: r.operator })),
        h('dl', { class: 'reg-meta' }, h('div', {}, h('dt', { text: 'Who registers' }), h('dd', { text: r.who })), h('div', {}, h('dt', { text: 'When' }), h('dd', { text: regDeadline(r) }))),
        h('p', { class: 'reg-why', text: r.why }),
        r.open ? h('p', { class: 'reg-open' }, ico('help-circle'), r.open) : null,
        regExplain(r),
        h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t' }, h('caption', { class: 'sr-only', text: `${r.title}: status by unit` }), h('thead', {}, h('tr', {}, h('th', { scope: 'col', text: 'Unit' }), h('th', { scope: 'col', text: 'Status' }), h('th', { scope: 'col', text: 'Data needed' }))), h('tbody', {}, rows)))));
    }
    return wrap;
  },
  attention() {
    const items = [];
    for (const n of nodes) {
      const fw = findDatum(n.id, 'firmwareStatus'); const t = datumText(fw);
      if (t && /update available/i.test(t) && fw.from === n.id) items.push({ n, icon: 'cpu-chip-02', text: `${n.title}: ${t}`, go: () => setView('documents') });
    }
    const planned = allDocs().filter(d => d.status === 'planned');
    if (planned.length) items.push({ n: root, icon: 'file-06', text: `${plural(planned.length, 'document')} planned but not yet issued`, go: () => setView('documents') });
    const unk = nodes.filter(n => Object.values(n.data ?? {}).flat().some(d => d.status === 'unknown')).length;
    if (unk) items.push({ n: root, icon: 'help-circle', text: `${plural(unk, 'component')} with values marked unknown`, go: () => setView('compliance') });
    if (!items.length) return null;
    return h('section', { class: 'blk' }, h('h3', { text: 'Needs attention' }), h('ul', { class: 'att' }, items.slice(0, 5).map(i => h('li', {}, h('button', { type: 'button', class: 'att-b', onclick: i.go }, h('span', { class: 'hue-tile', 'data-hue': i.n.hue }, ico(i.icon)), h('span', { text: i.text }), ico('chevron-right', 'att-c'))))));
  },
  help() {
    const al = actionable(computeAlerts());
    const card = (view, ic, t, d) => h('li', {}, h('a', { class: 'area', href: `#/v/${view}`, onclick: e => { e.preventDefault(); setView(view); } }, h('span', { class: 'hue-tile' }, ico(ic)), h('span', { class: 'area-t', text: t }), h('span', { class: 'area-d', text: d }), ico('arrow-right', 'area-a')));
    if (APP.help) return h('section', { class: 'blk' }, h('h3', { text: APP.help.title ?? 'What do you need?' }),
      h('p', { class: 'help-st', text: al.length ? `${plural(al.length, 'open alert')}: ${[...new Set(al.map(a => a.dim))].map(d => `${((ALERT_DIMS.find(x => x[0] === d) ?? [])[1] ?? d).toLowerCase()} ${al.filter(a => a.dim === d).length}`).join(', ')}.` : 'No open alerts.' }),
      h('ul', { class: 'areas' }, APP.help.cards.map(c => card(c[0], c[1], c[2], c[3]))));
    return h('section', { class: 'blk' }, h('h3', { text: 'What do you need?' }),
      h('p', { class: 'help-st', text: al.length ? `${plural(al.length, 'open alert')}: ${al.filter(a => a.dim === 'firmware').length} firmware, ${al.filter(a => a.dim === 'registrations').length} registration and ${al.filter(a => a.dim === 'documents').length} document items.` : 'No open alerts.' }),
      h('ul', { class: 'areas' }, card('alerts', 'alert-triangle', 'Something needs attention', 'See what is open, who acts and where to act.'), card('documents', 'file-06', 'Find a manual or firmware', 'Manuals, safety sheets, firmware and support per component.'), card('services', 'route', 'End of life and services', 'Take back, second life and the flex service.')));
  },
  areas() {
    const docs = docNodes().flatMap(n => n.documents);
    const alist = actionable(computeAlerts());
    const cards = APP.areas ?? [
      ['alerts', 'Alerts', 'alert-triangle', alist.length ? `${plural(alist.length, 'alert')} across firmware, documents and registrations.` : 'No open alerts.'],
      ['energy', 'Energy', 'zap', 'Production and consumption today and over seven days (illustrative).'],
      ['batteries', 'Batteries', 'battery-full', 'Charge, condition and the second-life band of the three batteries.'],
      ['services', 'Services', 'zap-fast', 'The flex service, what the household allows, and responsible take back.'],
      ['registrations', 'Registrations', 'clipboard-check', 'Where each unit is registered and what each register still needs.'],
      ['gridop', 'Grid operator', APP.menu.find(m => m.id === 'gridop')?.icon ?? 'zap', 'What a grid operator can read and send, and what it cannot do.'],
      ['documents', 'User information', 'file-06', `${plural(docs.length, 'document record')} for ${plural(docNodes().length, 'component')}: manuals, safety, firmware, warranty, take back.`],
      ['components', 'Components', 'cube-outline', `${plural(nodes.filter(n => n.dpp.mode !== 'none').length, 'passport')} in the DPP hierarchy, each with data, certificates and claims.`],
      ['compliance', 'Compliance', 'shield-tick', 'Obligations under the Battery Regulation, CRA, product safety and installer rules, with open questions.']
    ].filter(c => APP.menu.some(m => m.id === c[0]));
    return h('section', { class: 'blk' }, h('h3', { text: 'Explore' }), h('ul', { class: 'areas' }, cards.map(([id, t, ic, txt]) => h('li', {}, h('a', { class: 'area', href: `#/v/${id}`, onclick: e => { e.preventDefault(); setView(id); } }, h('span', { class: 'hue-tile' }, ico(ic)), h('span', { class: 'area-t', text: t }), h('span', { class: 'area-d', text: txt }), ico('arrow-right', 'area-a'))))));
  },
  docs() {
    const wrap = h('section', { class: 'blk' });
    const aud = ['all', ACT.owner, ACT.worker];
    wrap.append(h('h3', { text: 'Quick access by component' }),
      h('div', { class: 'docbar', role: 'group', 'aria-label': 'Show documents for' }, h('span', { class: 'cap', text: 'Show documents for' }), ...aud.map(a => h('button', { type: 'button', class: 'chip chip-btn', 'aria-pressed': String(docFilter.audience === a), onclick: () => { docFilter.audience = a; applyView(); } }, a === 'all' ? 'Everyone' : (ACTS[a] ?? cap1(a))))));
    const cols = MATRIX;
    const nodesShown = docNodes();
    const cellFor = (n, kind) => { const d = (n.documents ?? []).filter(x => x.kind === kind && (docFilter.audience === 'all' || (x.audience ?? []).includes(docFilter.audience)))[0]; return d ? { ...d, node: n.id } : null; };
    const label = n => (n.id === 'batteries' ? 'Batteries (3)' : n.title);
    const tbl = h('table', { class: 'dtbl mx' }, h('caption', { class: 'sr-only', text: 'Documents by component and kind. Each button opens the document record.' }),
      h('thead', {}, h('tr', {}, h('th', { scope: 'col', text: 'Component' }), cols.map(([k, l]) => h('th', { scope: 'col', class: 'mx-c', text: l })))),
      h('tbody', {}, nodesShown.map(n => h('tr', {}, h('th', { scope: 'row' }, h('span', { class: 'hue-dot', 'data-hue': n.hue, 'aria-hidden': 'true' }), h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(n.id) }, label(n))),
        cols.map(([k, l]) => { const d = cellFor(n, k); return h('td', { class: 'mx-c' }, d ? h('button', { type: 'button', class: `mx-b st-${d.status}`, title: `${l}, ${label(n)}: ${(DOC_STATUS[d.status] ?? DOC_STATUS.specimen)[0]}`, 'aria-label': `${l} for ${label(n)}, ${(DOC_STATUS[d.status] ?? DOC_STATUS.specimen)[0]}`, onclick: () => openDoc(d) }, ico((DOC_KIND[k] ?? [])[1] ?? 'file-06')) : h('span', { class: 'mx-none', 'aria-label': 'No record' }, '–')); }))))
    );
    wrap.append(h('div', { class: 'tbl-wrap mx-wrap' }, tbl),
      h('p', { class: 'blk-note', text: 'Solid buttons are specimen records of a fictional product; dashed buttons are planned documents that do not exist yet.' }));
    // phone fallback: one card per component
    const list = h('ul', { class: 'dcards mx-cards' });
    for (const n of nodesShown) {
      const docs = (n.documents ?? []).filter(d => docFilter.audience === 'all' || (d.audience ?? []).includes(docFilter.audience)).map(d => ({ ...d, node: n.id }));
      if (!docs.length) continue;
      list.append(h('li', { class: 'dcard', 'data-hue': n.hue }, h('header', { class: 'dc-h' }, h('span', { class: 'hue-tile' }, ico(n.icon)), h('div', {}, h('h4', { text: label(n) })), h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(n.id) }, 'Passport')),
        h('ul', { class: 'dlist' }, docs.map(d => h('li', {}, h('button', { type: 'button', class: 'drow', onclick: () => openDoc(d) }, ico((DOC_KIND[d.kind] ?? [])[1] ?? 'file-06'), h('span', { class: 'drow-t' }, h('span', { class: 'drow-n', text: d.title }), h('span', { class: 'drow-m', text: (DOC_KIND[d.kind] ?? ['Document'])[0] })), chipTone(docTone(d), (DOC_STATUS[d.status] ?? DOC_STATUS.specimen)[0])))))));
    }
    wrap.append(list);
    return wrap;
  },
  firmware() {
    const rows = nodes.filter(n => ['firmwareVersion', 'supportEndDate', 'warrantyYears'].some(k => findDatum(n.id, k)?.from === n.id));
    if (!rows.length) return null;
    const cols = [['firmwareVersion', 'Firmware'], ['firmwareStatus', 'Update status'], ['firmwareUpdateBy', 'Update by'], ['supportEndDate', 'Security support until'], ['warrantyYears', 'Warranty'], ['nextServiceDue', 'Next service'], ['supportContact', 'Support contact']];
    const cell = (n, k) => { const r = findDatum(n.id, k); const t = datumText(r); if (!t && k === 'firmwareUpdateBy' && /up to date/i.test(datumText(findDatum(n.id, 'firmwareStatus')) ?? '')) return h('td', {}, h('span', { class: 'muted', text: 'Not needed while up to date' })); if (!t) return h('td', {}, h('span', { class: 'muted', text: 'unknown' })); const td = h('td', {}, k === 'firmwareStatus' ? chipTone(/update available/i.test(t) ? 'warn' : 'ok', t) : t); if (r.d.status === 'illustrative') td.append(h('span', { class: 'sr-only', text: ' (illustrative)' })); return td; };
    return h('section', { class: 'blk' }, h('h3', { text: 'Firmware, support and warranty' }), h('p', { class: 'blk-note', text: 'Illustrative values for fictional products. The three batteries share one firmware.' }),
      h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl' }, h('caption', { class: 'sr-only', text: 'Firmware, support and warranty by component' }),
        h('thead', {}, h('tr', {}, h('th', { scope: 'col', text: 'Component' }), cols.map(([, l]) => h('th', { scope: 'col', text: l })))),
        h('tbody', {}, rows.map(n => h('tr', {}, h('th', { scope: 'row' }, h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(n.id) }, n.title)), cols.map(([k]) => cell(n, k))))))));
  }
};

// ---- generic spec-driven panel (spec: app.panels.<id>): sections of notes, key-value rows, cards, tables and lists; values may read passport data
function panelVal(x) {
  if (x.from) { const [id, key] = x.from.split(':'); const r = findDatum(id, key); const t = datumText(r); return h('dd', { class: t ? '' : 'muted' }, t ?? 'unknown', r?.d?.status && r.d.status !== 'verified-primary' && t ? h('span', { class: 'chip', text: String(r.d.status).replace('-', ' ') }) : null); }
  return h('dd', { text: String(x.value ?? '') });
}
function panelBlock(id) {
  const P = APP.panels?.[id]; if (!P) return null;
  const wrap = h('section', { class: 'blk' });
  if (P.note) wrap.append(h('p', { class: 'blk-note', text: P.note }));
  for (const sc of P.sections ?? []) {
    const box = h('div', { class: 'pnl' });
    if (sc.h3) box.append(h('h3', { text: sc.h3 }));
    if (sc.note) box.append(h('p', { class: 'blk-note', text: sc.note }));
    if (sc.kv?.length) box.append(h('dl', { class: 'reg-meta' }, sc.kv.map(x => h('div', {}, h('dt', { text: x.label }), panelVal(x)))));
    if (sc.cards?.length) box.append(h('div', { class: 'go-cols' }, sc.cards.map(c => h('article', { class: `go-c go-${c.tone ?? 'can'}` }, h('h4', { text: c.title }), h('p', { text: c.text }), c.basis ? h('p', { class: 'go-basis' }, h('span', { class: 'src-k', text: 'Basis: ' }), c.basis) : null))));
    if (sc.table) box.append(h('div', { class: 'tbl-wrap' }, h('table', { class: 'dtbl reg-t' }, h('caption', { class: 'sr-only', text: sc.table.caption ?? sc.h3 ?? id }),
      h('thead', {}, h('tr', {}, sc.table.cols.map(c => h('th', { scope: 'col', text: c })))),
      h('tbody', {}, sc.table.rows.map(r => h('tr', {}, r.map((c, i) => { const node = typeof c === 'object' && c ? c : null; const txt = node ? node.text : c; const cell = node?.node && byId.has(node.node) ? h('button', { type: 'button', class: 'linkbtn', onclick: () => selectFrom(node.node) }, txt) : txt; return i === 0 ? h('th', { scope: 'row' }, cell) : h('td', { 'data-label': sc.table.cols[i] }, cell); })))))));
    if (sc.list?.length) box.append(h('ul', { class: 'ex-l' }, sc.list.map(x => h('li', { text: x }))));
    if (sc.src?.length) box.append(h('p', { class: 'ex-src' }, srcLinks({ src: sc.src })));
    wrap.append(box);
  }
  return wrap;
}
// ---- operation view (spec: app.operation): illustrative tiles and 24-hour charts, labelled as not measured
function operationBlock() {
  const O = APP.operation; if (!O) return null;
  const wrap = h('section', { class: 'blk' });
  const tile = (t) => h('div', { class: 'sc-kpi' }, h('dd', {}, h('span', { class: 'sc-kpi-v', text: t.value }), h('span', { class: 'sc-kpi-u', text: t.unit ?? '' })), h('dt', { text: t.label }));
  if (O.note) wrap.append(h('p', { class: 'blk-note', text: O.note }));
  for (const g of O.tiles ?? []) wrap.append(h('div', { class: 'sc-kpi-g' }, g.title ? h('p', { class: 'cap', text: g.title }) : null, h('dl', { class: 'sc-kpi-l' }, g.items.map(tile))));
  for (const c of O.charts ?? []) wrap.append(lineChart({ id: c.id, title: c.title, sub: c.sub, nowIdx: O.nowHour, nowLabel: O.nowLabel, yMax: c.yMax, yStep: c.yStep, unit: c.unit, tickFmt: c.unit === '%' ? v => `${v} %` : undefined, refLine: c.refLine, series: c.series }));
  return wrap;
}
// ---- dashboards of a view: a view may show only some packs (app.menu[].packs)
function filterDash(v) {
  const host = $('#dash-list'); if (!host || !D.dashboards?.length) return;
  [...host.children].forEach((el, i) => { el.hidden = !!(v?.packs && !v.packs.includes(D.dashboards[i]?.pack)); });
}

// ------------------------------------------------------------------ init
function init() {
  renderStrips(); renderMasthead(); renderHero(); renderFacts();
  renderLens(); renderLegend(); renderDiagram(); renderDashboards();
  renderTree(); wireTree(); renderQuestions(); renderPractices(); renderBoundary(); renderFooter();
  const hadHash = restore();
  initApp();
  syncLens(); renderFacts(); applyOrder(); renderVocab(); renderQuestions(); syncTreeMode(); renderSysDash();
  if (isNarrow() && !hadHash) state.treeOpen = true;
  syncTree(); markDiagram(); syncTypes(); renderDetail();
  if (!hadHash) writeHash(false);
  applyView();
  matchMedia('(max-width: 900px)').addEventListener?.('change', syncTreeMode);
  const keys = $('#legend-keys'); const phone = matchMedia('(max-width: 640px)');
  const syncKeys = () => { keys.open = !phone.matches; };
  syncKeys(); phone.addEventListener?.('change', syncKeys);
  window.addEventListener('popstate', onNav);
  window.addEventListener('hashchange', onNav);
  document.documentElement.dataset.ready = 'true';
}
function onNav() {
  const p = parseHash(); if (!p) return;
  const pv = cfgView;
  restore();
  if (D.app && cfgView !== pv) renderDiagram();
  if (D.app) applyView();
  syncLens(); renderFacts(); applyOrder(); renderVocab(); renderQuestions(); syncTree(); renderSysDash(); markDiagram(); syncTypes(); renderDashboards(); renderDetail();
  announce(byId.get(state.node).title);
}
init();
})();

</script>
</body>
</html>
